    <td align="right">0.188254E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.537879E+10</td>
    <td align="right">0.207412E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">0.839961E+10</td>
    <td align="right">0.271713E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.410913E+10</td>
    <td align="right">0.240544E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">0.381777E+10</td>
    <td align="right">0.245865E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.367575E+10</td>
    <td align="right">0.136147E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">0.290301E+10</td>
    <td align="right">0.994265E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">0.356651E+10</td>
    <td align="right">0.394011E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">0.354743E+10</td>
    <td align="right">0.302120E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">0.388863E+10</td>
    <td align="right">0.373977E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">0.472389E+10</td>
    <td align="right">0.549680E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">0.640934E+10</td>
    <td align="right">0.174700E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">0.675128E+10</td>
    <td align="right">0.243238E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">0.749445E+10</td>
    <td align="right">0.325650E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">0.592868E+11</td>
    <td align="right">0.189926E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.290301E+10</td>
    <td align="right">0.302120E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.839961E+10</td>
    <td align="right">0.325650E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">0.211434E+10</td>
    <td align="right">0.185804E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">0.122913E+10</td>
    <td align="right">0.163561E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">0.214561E+10</td>
    <td align="right">0.159891E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">0.404041E+10</td>
    <td align="right">0.918702E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.447330E+10</td>
    <td align="right">0.690362E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">0.529618E+10</td>
    <td align="right">0.286437E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">0.411670E+10</td>
    <td align="right">0.214870E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">0.390622E+10</td>
    <td align="right">0.260333E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">0.311395E+10</td>
    <td align="right">0.366083E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">0.263310E+10</td>
    <td align="right">0.117241E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">0.199336E+10</td>
    <td align="right">0.166334E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.148895E+10</td>
    <td align="right">0.225851E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">0.365513E+11</td>
    <td align="right">0.129236E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.122913E+10</td>
    <td align="right">0.214870E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.529618E+10</td>
    <td align="right">0.225851E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230023E+09</td>
    <td align="right">0.168742E+09</td>
    <td align="right">0.989487E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236740E+09</td>
    <td align="right">0.104269E+09</td>
    <td align="right">0.872773E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348337E+09</td>
    <td align="right">0.321170E+09</td>
    <td align="right">0.820971E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410661E+09</td>
    <td align="right">  4215549.22</td>
    <td align="right">0.406445E+09</td>
    <td align="right">0.664264E+09</td>
    <td align="right">0.438621E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496650E+09</td>
    <td align="right"> 39627346.70</td>
    <td align="right">0.457023E+09</td>
    <td align="right">0.894028E+09</td>
    <td align="right">0.293225E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558464E+09</td>
    <td align="right">0.101280E+09</td>
    <td align="right">0.457184E+09</td>
    <td align="right">0.133697E+10</td>
    <td align="right">0.115336E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492206E+09</td>
    <td align="right"> 51157174.78</td>
    <td align="right">0.441049E+09</td>
    <td align="right">0.120362E+10</td>
    <td align="right"> 97897121.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397347E+09</td>
    <td align="right">  9811481.16</td>
    <td align="right">0.387536E+09</td>
    <td align="right">0.102305E+10</td>
    <td align="right">0.131771E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362851E+09</td>
    <td align="right">    94494.88</td>
    <td align="right">0.362756E+09</td>
    <td align="right">0.824142E+09</td>
    <td align="right">0.201098E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290089E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290089E+09</td>
    <td align="right">0.392525E+09</td>
    <td align="right">0.662679E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233901E+09</td>
    <td align="right">0.144787E+09</td>
    <td align="right">0.949677E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214862E+09</td>
    <td align="right"> 85052813.57</td>
    <td align="right">0.126953E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427213E+10</td>
    <td align="right">0.206186E+09</td>
    <td align="right">0.406595E+10</td>
    <td align="right">0.716261E+10</td>
    <td align="right">0.684307E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214862E+09</td>
    <td align="right"> 85052813.57</td>
    <td align="right"> 97897121.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558464E+09</td>
    <td align="right">0.101280E+09</td>
    <td align="right">0.457184E+09</td>
    <td align="right">0.133697E+10</td>
    <td align="right">0.126953E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230037E+09</td>
    <td align="right">0.168753E+09</td>
    <td align="right">0.989549E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236755E+09</td>
    <td align="right">0.104276E+09</td>
    <td align="right">0.872828E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348359E+09</td>
    <td align="right">0.321191E+09</td>
    <td align="right">0.821023E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410687E+09</td>
    <td align="right">  4215815.63</td>
    <td align="right">0.406471E+09</td>
    <td align="right">0.664306E+09</td>
    <td align="right">0.438649E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496682E+09</td>
    <td align="right"> 39629851.08</td>
    <td align="right">0.457052E+09</td>
    <td align="right">0.894085E+09</td>
    <td align="right">0.293243E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133705E+10</td>
    <td align="right">0.115343E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492237E+09</td>
    <td align="right"> 51160407.83</td>
    <td align="right">0.441077E+09</td>
    <td align="right">0.120370E+10</td>
    <td align="right"> 97903308.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397372E+09</td>
    <td align="right">  9812101.23</td>
    <td align="right">0.387560E+09</td>
    <td align="right">0.102311E+10</td>
    <td align="right">0.131780E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362874E+09</td>
    <td align="right">    94500.85</td>
    <td align="right">0.362779E+09</td>
    <td align="right">0.824194E+09</td>
    <td align="right">0.201111E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290107E+09</td>
    <td align="right">0.392549E+09</td>
    <td align="right">0.662721E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233916E+09</td>
    <td align="right">0.144796E+09</td>
    <td align="right">0.949737E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 85058188.76</td>
    <td align="right">0.126961E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427240E+10</td>
    <td align="right">0.206199E+09</td>
    <td align="right">0.406620E+10</td>
    <td align="right">0.716307E+10</td>
    <td align="right">0.684350E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 85058188.76</td>
    <td align="right"> 97903308.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133705E+10</td>
    <td align="right">0.126961E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230037E+09</td>
    <td align="right">0.168753E+09</td>
    <td align="right">0.989549E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236755E+09</td>
    <td align="right">0.104276E+09</td>
    <td align="right">0.872828E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348359E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.348359E+09</td>
    <td align="right">0.321191E+09</td>
    <td align="right">0.821023E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410687E+09</td>
    <td align="right">  4215815.63</td>
    <td align="right">0.406471E+09</td>
    <td align="right">0.664306E+09</td>
    <td align="right">0.438649E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496682E+09</td>
    <td align="right"> 39629851.08</td>
    <td align="right">0.457052E+09</td>
    <td align="right">0.894085E+09</td>
    <td align="right">0.293243E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133705E+10</td>
    <td align="right">0.115343E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492237E+09</td>
    <td align="right"> 51160407.83</td>
    <td align="right">0.441077E+09</td>
    <td align="right">0.120370E+10</td>
    <td align="right"> 97903308.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397372E+09</td>
    <td align="right">  9812101.23</td>
    <td align="right">0.387560E+09</td>
    <td align="right">0.102311E+10</td>
    <td align="right">0.131780E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362874E+09</td>
    <td align="right">    94500.85</td>
    <td align="right">0.362779E+09</td>
    <td align="right">0.824194E+09</td>
    <td align="right">0.201111E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.290107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.290107E+09</td>
    <td align="right">0.392549E+09</td>
    <td align="right">0.662721E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233916E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.233916E+09</td>
    <td align="right">0.144796E+09</td>
    <td align="right">0.949737E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 85058188.76</td>
    <td align="right">0.126961E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427240E+10</td>
    <td align="right">0.206199E+09</td>
    <td align="right">0.406620E+10</td>
    <td align="right">0.716307E+10</td>
    <td align="right">0.684350E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214876E+09</td>
    <td align="right"> 85058188.76</td>
    <td align="right"> 97903308.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.558499E+09</td>
    <td align="right">0.101286E+09</td>
    <td align="right">0.457213E+09</td>
    <td align="right">0.133705E+10</td>
    <td align="right">0.126961E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142965E+10</td>
    <td align="right">0.896842E+09</td>
    <td align="right">0.532810E+09</td>
    <td align="right">0.167114E+10</td>
    <td align="right">0.176733E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127284E+10</td>
    <td align="right">0.728109E+09</td>
    <td align="right">0.544729E+09</td>
    <td align="right">0.135136E+10</td>
    <td align="right">0.157530E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176375E+10</td>
    <td align="right">0.907360E+09</td>
    <td align="right">0.856393E+09</td>
    <td align="right">0.220360E+10</td>
    <td align="right">0.148447E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.243652E+10</td>
    <td align="right">0.145231E+10</td>
    <td align="right">0.984213E+09</td>
    <td align="right">0.385955E+10</td>
    <td align="right">0.810075E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260890E+10</td>
    <td align="right">0.154650E+10</td>
    <td align="right">0.106241E+10</td>
    <td align="right">0.445125E+10</td>
    <td align="right">0.580854E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263151E+10</td>
    <td align="right">0.163511E+10</td>
    <td align="right">0.996397E+09</td>
    <td align="right">0.521066E+10</td>
    <td align="right">0.229701E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229660E+10</td>
    <td align="right">0.129491E+10</td>
    <td align="right">0.100169E+10</td>
    <td align="right">0.457551E+10</td>
    <td align="right">0.192933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217986E+10</td>
    <td align="right">0.124408E+10</td>
    <td align="right">0.935783E+09</td>
    <td align="right">0.429845E+10</td>
    <td align="right">0.255454E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173110E+10</td>
    <td align="right">0.834496E+09</td>
    <td align="right">0.896606E+09</td>
    <td align="right">0.324483E+10</td>
    <td align="right">0.372567E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179664E+10</td>
    <td align="right">0.109343E+10</td>
    <td align="right">0.703204E+09</td>
    <td align="right">0.263768E+10</td>
    <td align="right">0.118713E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133687E+10</td>
    <td align="right">0.802517E+09</td>
    <td align="right">0.534351E+09</td>
    <td align="right">0.151664E+10</td>
    <td align="right">0.169946E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125953E+10</td>
    <td align="right">0.760527E+09</td>
    <td align="right">0.498999E+09</td>
    <td align="right">0.123069E+10</td>
    <td align="right">0.223565E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227438E+11</td>
    <td align="right">0.131962E+11</td>
    <td align="right">0.954758E+10</td>
    <td align="right">0.362514E+11</td>
    <td align="right">0.123909E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125953E+10</td>
    <td align="right">0.728109E+09</td>
    <td align="right">0.498999E+09</td>
    <td align="right">0.123069E+10</td>
    <td align="right">0.192933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263151E+10</td>
    <td align="right">0.163511E+10</td>
    <td align="right">0.106241E+10</td>
    <td align="right">0.521066E+10</td>
    <td align="right">0.223565E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 56527131.69</td>
    <td align="right"> 35460308.61</td>
    <td align="right"> 21066823.08</td>
    <td align="right"> 66075440.52</td>
    <td align="right"> 69878605.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 50326862.16</td>
    <td align="right"> 28788773.92</td>
    <td align="right"> 21538088.23</td>
    <td align="right"> 53431536.58</td>
    <td align="right"> 62285889.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69737213.71</td>
    <td align="right"> 35876189.02</td>
    <td align="right"> 33861024.69</td>
    <td align="right"> 87128311.26</td>
    <td align="right"> 58694488.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 96337741.42</td>
    <td align="right"> 57422842.42</td>
    <td align="right"> 38914899.00</td>
    <td align="right">0.152603E+09</td>
    <td align="right"> 32029620.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103154E+09</td>
    <td align="right"> 61147092.50</td>
    <td align="right"> 42006545.21</td>
    <td align="right">0.175998E+09</td>
    <td align="right"> 22966432.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104048E+09</td>
    <td align="right"> 64650928.26</td>
    <td align="right"> 39396656.74</td>
    <td align="right">0.206025E+09</td>
    <td align="right">  9082165.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 90805589.20</td>
    <td align="right"> 51199585.16</td>
    <td align="right"> 39606004.04</td>
    <td align="right">0.180912E+09</td>
    <td align="right">  7628385.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86189656.30</td>
    <td align="right"> 49189635.04</td>
    <td align="right"> 37000021.26</td>
    <td align="right">0.169957E+09</td>
    <td align="right"> 10100428.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 68446221.74</td>
    <td align="right"> 32995213.86</td>
    <td align="right"> 35451007.89</td>
    <td align="right">0.128298E+09</td>
    <td align="right"> 14730975.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 71037381.65</td>
    <td align="right"> 43233332.82</td>
    <td align="right"> 27804048.83</td>
    <td align="right">0.104292E+09</td>
    <td align="right"> 46938212.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52858571.13</td>
    <td align="right"> 31730818.57</td>
    <td align="right"> 21127752.56</td>
    <td align="right"> 59966642.54</td>
    <td align="right"> 67195150.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49800525.35</td>
    <td align="right"> 30070538.71</td>
    <td align="right"> 19729986.64</td>
    <td align="right"> 48660540.50</td>
    <td align="right"> 88395591.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899268E+09</td>
    <td align="right">0.521765E+09</td>
    <td align="right">0.377503E+09</td>
    <td align="right">0.143335E+10</td>
    <td align="right">0.489926E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 49800525.35</td>
    <td align="right"> 28788773.92</td>
    <td align="right"> 19729986.64</td>
    <td align="right"> 48660540.50</td>
    <td align="right">  7628385.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104048E+09</td>
    <td align="right"> 64650928.26</td>
    <td align="right"> 42006545.21</td>
    <td align="right">0.206025E+09</td>
    <td align="right"> 88395591.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.381344E+09</td>
    <td align="right">0.279545E+10</td>
    <td align="right">0.101708E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108194E+10</td>
    <td align="right">0.729759E+09</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.138946E+10</td>
    <td align="right">0.849566E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.996299E+09</td>
    <td align="right">0.513036E+09</td>
    <td align="right">0.483263E+09</td>
    <td align="right">0.129779E+10</td>
    <td align="right">0.838050E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820545E+09</td>
    <td align="right">0.331345E+09</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.123587E+10</td>
    <td align="right">0.458600E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568049E+09</td>
    <td align="right"> 93511526.64</td>
    <td align="right">0.474537E+09</td>
    <td align="right">0.979935E+09</td>
    <td align="right">0.319405E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.434745E+09</td>
    <td align="right">0.118868E+10</td>
    <td align="right">0.123538E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497081E+09</td>
    <td align="right"> 51155618.08</td>
    <td align="right">0.445925E+09</td>
    <td align="right">0.117440E+10</td>
    <td align="right">0.102529E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604478E+09</td>
    <td align="right">0.166819E+09</td>
    <td align="right">0.437659E+09</td>
    <td align="right">0.127672E+10</td>
    <td align="right">0.138149E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843096E+09</td>
    <td align="right">0.359546E+09</td>
    <td align="right">0.483550E+09</td>
    <td align="right">0.154962E+10</td>
    <td align="right">0.213278E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138861E+10</td>
    <td align="right">0.961134E+09</td>
    <td align="right">0.427471E+09</td>
    <td align="right">0.211930E+10</td>
    <td align="right">0.667908E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156643E+10</td>
    <td align="right">0.119991E+10</td>
    <td align="right">0.366525E+09</td>
    <td align="right">0.223645E+10</td>
    <td align="right">0.933275E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176146E+10</td>
    <td align="right">0.139453E+10</td>
    <td align="right">0.366930E+09</td>
    <td align="right">0.248540E+10</td>
    <td align="right">0.122635E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124934E+11</td>
    <td align="right">0.735007E+10</td>
    <td align="right">0.514333E+10</td>
    <td align="right">0.197291E+11</td>
    <td align="right">0.688772E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.979935E+09</td>
    <td align="right">0.102529E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.279545E+10</td>
    <td align="right">0.122635E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.381344E+09</td>
    <td align="right">0.279545E+10</td>
    <td align="right">0.101708E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108194E+10</td>
    <td align="right">0.729759E+09</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.138946E+10</td>
    <td align="right">0.849566E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.996299E+09</td>
    <td align="right">0.513036E+09</td>
    <td align="right">0.483263E+09</td>
    <td align="right">0.129779E+10</td>
    <td align="right">0.838050E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820545E+09</td>
    <td align="right">0.331345E+09</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.123587E+10</td>
    <td align="right">0.458600E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568049E+09</td>
    <td align="right"> 93511526.64</td>
    <td align="right">0.474537E+09</td>
    <td align="right">0.979935E+09</td>
    <td align="right">0.319405E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.434745E+09</td>
    <td align="right">0.118868E+10</td>
    <td align="right">0.123538E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497081E+09</td>
    <td align="right"> 51155618.08</td>
    <td align="right">0.445925E+09</td>
    <td align="right">0.117440E+10</td>
    <td align="right">0.102529E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604478E+09</td>
    <td align="right">0.166819E+09</td>
    <td align="right">0.437659E+09</td>
    <td align="right">0.127672E+10</td>
    <td align="right">0.138149E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843096E+09</td>
    <td align="right">0.359546E+09</td>
    <td align="right">0.483550E+09</td>
    <td align="right">0.154962E+10</td>
    <td align="right">0.213278E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138861E+10</td>
    <td align="right">0.961134E+09</td>
    <td align="right">0.427471E+09</td>
    <td align="right">0.211930E+10</td>
    <td align="right">0.667908E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156643E+10</td>
    <td align="right">0.119991E+10</td>
    <td align="right">0.366525E+09</td>
    <td align="right">0.223645E+10</td>
    <td align="right">0.933275E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176146E+10</td>
    <td align="right">0.139453E+10</td>
    <td align="right">0.366930E+09</td>
    <td align="right">0.248540E+10</td>
    <td align="right">0.122635E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124934E+11</td>
    <td align="right">0.735007E+10</td>
    <td align="right">0.514333E+10</td>
    <td align="right">0.197291E+11</td>
    <td align="right">0.688772E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470711E+09</td>
    <td align="right"> 35966144.97</td>
    <td align="right">0.352177E+09</td>
    <td align="right">0.979935E+09</td>
    <td align="right">0.102529E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189470E+10</td>
    <td align="right">0.151335E+10</td>
    <td align="right">0.489200E+09</td>
    <td align="right">0.279545E+10</td>
    <td align="right">0.122635E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.189458E+10</td>
    <td align="right">0.151326E+10</td>
    <td align="right">0.381320E+09</td>
    <td align="right">0.279528E+10</td>
    <td align="right">0.101701E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108187E+10</td>
    <td align="right">0.729712E+09</td>
    <td align="right">0.352155E+09</td>
    <td align="right">0.138937E+10</td>
    <td align="right">0.849513E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.996236E+09</td>
    <td align="right">0.513004E+09</td>
    <td align="right">0.483232E+09</td>
    <td align="right">0.129771E+10</td>
    <td align="right">0.837997E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.820493E+09</td>
    <td align="right">0.331324E+09</td>
    <td align="right">0.489169E+09</td>
    <td align="right">0.123579E+10</td>
    <td align="right">0.458571E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568013E+09</td>
    <td align="right"> 93505617.24</td>
    <td align="right">0.474507E+09</td>
    <td align="right">0.979873E+09</td>
    <td align="right">0.319385E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470682E+09</td>
    <td align="right"> 35963872.11</td>
    <td align="right">0.434718E+09</td>
    <td align="right">0.118861E+10</td>
    <td align="right">0.123530E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.497049E+09</td>
    <td align="right"> 51152385.34</td>
    <td align="right">0.445897E+09</td>
    <td align="right">0.117432E+10</td>
    <td align="right">0.102523E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604439E+09</td>
    <td align="right">0.166808E+09</td>
    <td align="right">0.437631E+09</td>
    <td align="right">0.127664E+10</td>
    <td align="right">0.138140E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843042E+09</td>
    <td align="right">0.359523E+09</td>
    <td align="right">0.483520E+09</td>
    <td align="right">0.154952E+10</td>
    <td align="right">0.213264E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138852E+10</td>
    <td align="right">0.961073E+09</td>
    <td align="right">0.427444E+09</td>
    <td align="right">0.211916E+10</td>
    <td align="right">0.667866E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156634E+10</td>
    <td align="right">0.119983E+10</td>
    <td align="right">0.366502E+09</td>
    <td align="right">0.223631E+10</td>
    <td align="right">0.933216E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176135E+10</td>
    <td align="right">0.139445E+10</td>
    <td align="right">0.366907E+09</td>
    <td align="right">0.248524E+10</td>
    <td align="right">0.122627E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124926E+11</td>
    <td align="right">0.734960E+10</td>
    <td align="right">0.514300E+10</td>
    <td align="right">0.197278E+11</td>
    <td align="right">0.688729E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470682E+09</td>
    <td align="right"> 35963872.11</td>
    <td align="right">0.352155E+09</td>
    <td align="right">0.979873E+09</td>
    <td align="right">0.102523E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189458E+10</td>
    <td align="right">0.151326E+10</td>
    <td align="right">0.489169E+09</td>
    <td align="right">0.279528E+10</td>
    <td align="right">0.122627E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149499E+10</td>
    <td align="right">0.929149E+09</td>
    <td align="right">0.565838E+09</td>
    <td align="right">0.201674E+10</td>
    <td align="right">0.195607E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109386E+10</td>
    <td align="right">0.528794E+09</td>
    <td align="right">0.565066E+09</td>
    <td align="right">0.119476E+10</td>
    <td align="right">0.166193E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160427E+10</td>
    <td align="right">0.764851E+09</td>
    <td align="right">0.839424E+09</td>
    <td align="right">0.209658E+10</td>
    <td align="right">0.158648E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238399E+10</td>
    <td align="right">0.136000E+10</td>
    <td align="right">0.102399E+10</td>
    <td align="right">0.390932E+10</td>
    <td align="right">0.917160E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246945E+10</td>
    <td align="right">0.138459E+10</td>
    <td align="right">0.108487E+10</td>
    <td align="right">0.433294E+10</td>
    <td align="right">0.672517E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254051E+10</td>
    <td align="right">0.149416E+10</td>
    <td align="right">0.104635E+10</td>
    <td align="right">0.511627E+10</td>
    <td align="right">0.278454E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.191068E+10</td>
    <td align="right">0.891836E+09</td>
    <td align="right">0.101885E+10</td>
    <td align="right">0.395447E+10</td>
    <td align="right">0.220126E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182214E+10</td>
    <td align="right">0.915126E+09</td>
    <td align="right">0.907016E+09</td>
    <td align="right">0.373936E+10</td>
    <td align="right">0.280341E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153712E+10</td>
    <td align="right">0.645885E+09</td>
    <td align="right">0.891240E+09</td>
    <td align="right">0.296058E+10</td>
    <td align="right">0.406361E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162515E+10</td>
    <td align="right">0.929259E+09</td>
    <td align="right">0.695889E+09</td>
    <td align="right">0.248883E+10</td>
    <td align="right">0.129472E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144846E+10</td>
    <td align="right">0.874515E+09</td>
    <td align="right">0.573943E+09</td>
    <td align="right">0.187428E+10</td>
    <td align="right">0.184339E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120631E+10</td>
    <td align="right">0.686812E+09</td>
    <td align="right">0.519494E+09</td>
    <td align="right">0.139379E+10</td>
    <td align="right">0.242976E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211369E+11</td>
    <td align="right">0.114050E+11</td>
    <td align="right">0.973197E+10</td>
    <td align="right">0.350779E+11</td>
    <td align="right">0.135473E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109386E+10</td>
    <td align="right">0.528794E+09</td>
    <td align="right">0.519494E+09</td>
    <td align="right">0.119476E+10</td>
    <td align="right">0.220126E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254051E+10</td>
    <td align="right">0.149416E+10</td>
    <td align="right">0.108487E+10</td>
    <td align="right">0.511627E+10</td>
    <td align="right">0.242976E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59110304.22</td>
    <td align="right"> 36737607.03</td>
    <td align="right"> 22372697.19</td>
    <td align="right"> 79740014.54</td>
    <td align="right"> 77341086.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43250120.22</td>
    <td align="right"> 20907954.69</td>
    <td align="right"> 22342165.53</td>
    <td align="right"> 47239373.83</td>
    <td align="right"> 65711379.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63431397.87</td>
    <td align="right"> 30241420.59</td>
    <td align="right"> 33189977.28</td>
    <td align="right"> 82896631.49</td>
    <td align="right"> 62728087.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94260460.19</td>
    <td align="right"> 53772844.14</td>
    <td align="right"> 40487616.04</td>
    <td align="right">0.154571E+09</td>
    <td align="right"> 36263647.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 97639697.55</td>
    <td align="right"> 54745070.36</td>
    <td align="right"> 42894627.19</td>
    <td align="right">0.171320E+09</td>
    <td align="right"> 26590681.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100449E+09</td>
    <td align="right"> 59077366.93</td>
    <td align="right"> 41371735.11</td>
    <td align="right">0.202292E+09</td>
    <td align="right"> 11009777.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 75546543.39</td>
    <td align="right"> 35262296.54</td>
    <td align="right"> 40284246.85</td>
    <td align="right">0.156356E+09</td>
    <td align="right">  8703583.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 72045683.16</td>
    <td align="right"> 36183157.50</td>
    <td align="right"> 35862525.66</td>
    <td align="right">0.147851E+09</td>
    <td align="right"> 11084392.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60776366.81</td>
    <td align="right"> 25537631.27</td>
    <td align="right"> 35238735.54</td>
    <td align="right">0.117059E+09</td>
    <td align="right"> 16067115.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64256727.90</td>
    <td align="right"> 36741946.63</td>
    <td align="right"> 27514781.27</td>
    <td align="right"> 98405775.76</td>
    <td align="right"> 51192026.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57270555.20</td>
    <td align="right"> 34577429.72</td>
    <td align="right"> 22693125.48</td>
    <td align="right"> 74107085.01</td>
    <td align="right"> 72885925.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47696118.47</td>
    <td align="right"> 27155854.58</td>
    <td align="right"> 20540263.89</td>
    <td align="right"> 55109019.27</td>
    <td align="right"> 96070385.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.835733E+09</td>
    <td align="right">0.450941E+09</td>
    <td align="right">0.384792E+09</td>
    <td align="right">0.138695E+10</td>
    <td align="right">0.535648E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43250120.22</td>
    <td align="right"> 20907954.69</td>
    <td align="right"> 20540263.89</td>
    <td align="right"> 47239373.83</td>
    <td align="right">  8703583.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100449E+09</td>
    <td align="right"> 59077366.93</td>
    <td align="right"> 42894627.19</td>
    <td align="right">0.202292E+09</td>
    <td align="right"> 96070385.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">0.484482E+09</td>
    <td align="right">0.298855E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">0.275608E+09</td>
    <td align="right">0.271180E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">0.874334E+09</td>
    <td align="right">0.259539E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">0.193940E+10</td>
    <td align="right">0.138685E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">0.262266E+10</td>
    <td align="right">0.945868E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.397888E+10</td>
    <td align="right">0.378266E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">0.361649E+10</td>
    <td align="right">0.299257E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">0.309384E+10</td>
    <td align="right">0.383889E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">0.251434E+10</td>
    <td align="right">0.564531E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">0.121076E+10</td>
    <td align="right">0.189146E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">0.457062E+09</td>
    <td align="right">0.271889E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.270695E+09</td>
    <td align="right">0.369479E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">0.213386E+11</td>
    <td align="right">0.205595E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.270695E+09</td>
    <td align="right">0.299257E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.397888E+10</td>
    <td align="right">0.369479E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">0.172716E+10</td>
    <td align="right">0.180094E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">0.137207E+10</td>
    <td align="right">0.165289E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">0.222926E+10</td>
    <td align="right">0.157729E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">0.398512E+10</td>
    <td align="right">0.842633E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.459686E+10</td>
    <td align="right">0.613775E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">0.540304E+10</td>
    <td align="right">0.242908E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">0.476881E+10</td>
    <td align="right">0.189276E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">0.449060E+10</td>
    <td align="right">0.237814E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">0.340555E+10</td>
    <td align="right">0.344788E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">0.276878E+10</td>
    <td align="right">0.114183E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">0.160276E+10</td>
    <td align="right">0.165271E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.129982E+10</td>
    <td align="right">0.221848E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">0.376498E+11</td>
    <td align="right">0.125153E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.129982E+10</td>
    <td align="right">0.189276E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.540304E+10</td>
    <td align="right">0.221848E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">0.834551E+10</td>
    <td align="right">0.290123E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.406994E+10</td>
    <td align="right">0.258061E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">0.377424E+10</td>
    <td align="right">0.260597E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.367108E+10</td>
    <td align="right">0.142084E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">0.290623E+10</td>
    <td align="right">0.102470E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">0.358527E+10</td>
    <td align="right">0.401064E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">0.356792E+10</td>
    <td align="right">0.307060E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">0.390520E+10</td>
    <td align="right">0.384228E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">0.472936E+10</td>
    <td align="right">0.569038E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">0.638374E+10</td>
    <td align="right">0.185817E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">0.670045E+10</td>
    <td align="right">0.260805E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">0.742347E+10</td>
    <td align="right">0.348478E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">0.590624E+11</td>
    <td align="right">0.201457E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">0.290623E+10</td>
    <td align="right">0.307060E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">0.834551E+10</td>
    <td align="right">0.348478E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">0.208556E+10</td>
    <td align="right">0.199550E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">0.121091E+10</td>
    <td align="right">0.175615E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">0.212065E+10</td>
    <td align="right">0.169621E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">0.403886E+10</td>
    <td align="right">0.958590E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.447808E+10</td>
    <td align="right">0.710990E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">0.531041E+10</td>
    <td align="right">0.292348E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">0.412769E+10</td>
    <td align="right">0.219066E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">0.391562E+10</td>
    <td align="right">0.266882E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">0.311348E+10</td>
    <td align="right">0.379061E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">0.261505E+10</td>
    <td align="right">0.125387E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">0.196646E+10</td>
    <td align="right">0.179583E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.145841E+10</td>
    <td align="right">0.242335E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">0.364412E+11</td>
    <td align="right">0.137478E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">0.121091E+10</td>
    <td align="right">0.219066E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">0.531041E+10</td>
    <td align="right">0.242335E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      201.52</td>
    <td align="right">     1028.57</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      126.49</td>
    <td align="right">     1033.53</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      342.77</td>
    <td align="right">      907.16</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      749.96</td>
    <td align="right">      511.19</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      977.45</td>
    <td align="right">      343.12</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1526.35</td>
    <td align="right">      144.42</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1341.09</td>
    <td align="right">      110.53</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1147.72</td>
    <td align="right">      139.95</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      968.11</td>
    <td align="right">      210.01</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      463.26</td>
    <td align="right">      655.49</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      194.92</td>
    <td align="right">      961.97</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      119.34</td>
    <td align="right">     1272.37</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      682.49</td>
    <td align="right">      608.05</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.34</td>
    <td align="right">      110.53</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1526.35</td>
    <td align="right">     1272.37</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      663.02</td>
    <td align="right">      629.29</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      579.17</td>
    <td align="right">      640.04</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      843.55</td>
    <td align="right">      559.57</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1535.49</td>
    <td align="right">      315.69</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1710.75</td>
    <td align="right">      225.20</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2075.15</td>
    <td align="right">       93.08</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1771.53</td>
    <td align="right">       70.29</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1668.59</td>
    <td align="right">       87.71</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1309.94</td>
    <td align="right">      130.07</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1039.91</td>
    <td align="right">      402.70</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      634.18</td>
    <td align="right">      594.66</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      505.69</td>
    <td align="right">      774.39</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1197.68</td>
    <td align="right">      375.75</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      505.69</td>
    <td align="right">       70.29</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2075.15</td>
    <td align="right">      774.39</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3136.05</td>
    <td align="right">     1014.46</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1698.55</td>
    <td align="right">      994.31</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1425.39</td>
    <td align="right">      917.95</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1418.11</td>
    <td align="right">      525.26</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1083.86</td>
    <td align="right">      371.22</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1375.97</td>
    <td align="right">      152.01</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1324.46</td>
    <td align="right">      112.80</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1451.85</td>
    <td align="right">      139.63</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1822.49</td>
    <td align="right">      212.07</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2392.97</td>
    <td align="right">      652.25</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2604.66</td>
    <td align="right">      938.42</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2798.11</td>
    <td align="right">     1215.84</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1879.97</td>
    <td align="right">      602.25</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1083.86</td>
    <td align="right">      112.80</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3136.05</td>
    <td align="right">     1215.84</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      789.41</td>
    <td align="right">      693.71</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      508.07</td>
    <td align="right">      676.10</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      801.08</td>
    <td align="right">      596.96</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1558.80</td>
    <td align="right">      354.44</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1670.14</td>
    <td align="right">      257.75</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2043.28</td>
    <td align="right">      110.51</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1537.00</td>
    <td align="right">       80.22</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1458.42</td>
    <td align="right">       97.20</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1201.37</td>
    <td align="right">      141.24</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      983.09</td>
    <td align="right">      437.73</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      769.04</td>
    <td align="right">      641.72</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.91</td>
    <td align="right">      843.23</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1159.03</td>
    <td align="right">      409.81</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.07</td>
    <td align="right">       80.22</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2043.28</td>
    <td align="right">      843.23</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      189.01</td>
    <td align="right">     1108.34</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      129.31</td>
    <td align="right">     1082.35</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.75</td>
    <td align="right">      919.59</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      768.86</td>
    <td align="right">      507.68</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1001.42</td>
    <td align="right">      328.45</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1547.48</td>
    <td align="right">      133.50</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1348.20</td>
    <td align="right">      109.66</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1145.93</td>
    <td align="right">      147.60</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      953.91</td>
    <td align="right">      232.76</td>
    <td align="right">      419.98</td>
    <td align="right">        0.11</td>
    <td align="right">      419.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      439.67</td>
    <td align="right">      742.28</td>
    <td align="right">      324.93</td>
    <td align="right">        0.00</td>
    <td align="right">      324.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      167.58</td>
    <td align="right">     1099.21</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.27</td>
    <td align="right">     1422.03</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      681.40</td>
    <td align="right">      651.00</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.27</td>
    <td align="right">      109.66</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1547.48</td>
    <td align="right">     1422.03</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      648.60</td>
    <td align="right">      685.93</td>
    <td align="right">      554.88</td>
    <td align="right">      348.08</td>
    <td align="right">      206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      580.68</td>
    <td align="right">      676.91</td>
    <td align="right">      546.94</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      855.26</td>
    <td align="right">      576.15</td>
    <td align="right">      684.55</td>
    <td align="right">      352.16</td>
    <td align="right">      332.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1547.90</td>
    <td align="right">      324.89</td>
    <td align="right">      977.18</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1727.62</td>
    <td align="right">      225.44</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2089.77</td>
    <td align="right">       92.12</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.77</td>
    <td align="right">      399.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1775.85</td>
    <td align="right">       74.88</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1668.31</td>
    <td align="right">       99.15</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1301.36</td>
    <td align="right">      149.42</td>
    <td align="right">      694.27</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1023.74</td>
    <td align="right">      460.75</td>
    <td align="right">      697.31</td>
    <td align="right">      424.38</td>
    <td align="right">      272.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      608.26</td>
    <td align="right">      681.58</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      477.66</td>
    <td align="right">      867.70</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1194.97</td>
    <td align="right">      408.45</td>
    <td align="right">      749.72</td>
    <td align="right">      434.99</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      477.66</td>
    <td align="right">       74.88</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2089.77</td>
    <td align="right">      867.70</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.77</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3131.04</td>
    <td align="right">     1139.17</td>
    <td align="right">     2122.15</td>
    <td align="right">     1695.03</td>
    <td align="right">      427.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1723.01</td>
    <td align="right">     1053.51</td>
    <td align="right">     1341.66</td>
    <td align="right">      904.94</td>
    <td align="right">      436.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1453.59</td>
    <td align="right">      938.66</td>
    <td align="right">     1115.90</td>
    <td align="right">      574.63</td>
    <td align="right">      541.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1430.37</td>
    <td align="right">      530.78</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1097.57</td>
    <td align="right">      357.75</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1375.76</td>
    <td align="right">      142.98</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1315.38</td>
    <td align="right">      114.84</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1429.99</td>
    <td align="right">      154.73</td>
    <td align="right">      677.04</td>
    <td align="right">      186.85</td>
    <td align="right">      490.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1793.50</td>
    <td align="right">      246.84</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2373.71</td>
    <td align="right">      748.09</td>
    <td align="right">     1555.30</td>
    <td align="right">     1076.52</td>
    <td align="right">      478.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2588.43</td>
    <td align="right">     1080.16</td>
    <td align="right">     1812.96</td>
    <td align="right">     1388.75</td>
    <td align="right">      424.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2783.76</td>
    <td align="right">     1373.57</td>
    <td align="right">     1972.92</td>
    <td align="right">     1561.94</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1876.78</td>
    <td align="right">      655.21</td>
    <td align="right">     1188.46</td>
    <td align="right">      699.19</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1097.57</td>
    <td align="right">      114.84</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3131.04</td>
    <td align="right">     1373.57</td>
    <td align="right">     2122.15</td>
    <td align="right">     1695.03</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      782.74</td>
    <td align="right">      759.19</td>
    <td align="right">      580.23</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      513.39</td>
    <td align="right">      714.14</td>
    <td align="right">      470.04</td>
    <td align="right">      227.22</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.72</td>
    <td align="right">      615.74</td>
    <td align="right">      622.65</td>
    <td align="right">      296.85</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1567.86</td>
    <td align="right">      367.83</td>
    <td align="right">      956.11</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1681.70</td>
    <td align="right">      261.02</td>
    <td align="right">      958.44</td>
    <td align="right">      537.38</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2051.92</td>
    <td align="right">      111.68</td>
    <td align="right">     1018.89</td>
    <td align="right">      599.24</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1534.81</td>
    <td align="right">       85.44</td>
    <td align="right">      741.57</td>
    <td align="right">      346.14</td>
    <td align="right">      395.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1451.32</td>
    <td align="right">      108.81</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1187.36</td>
    <td align="right">      162.97</td>
    <td align="right">      616.47</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      965.96</td>
    <td align="right">      502.51</td>
    <td align="right">      630.75</td>
    <td align="right">      360.66</td>
    <td align="right">      270.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      751.69</td>
    <td align="right">      739.30</td>
    <td align="right">      580.91</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      540.96</td>
    <td align="right">      943.04</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1156.29</td>
    <td align="right">      446.57</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.39</td>
    <td align="right">       85.44</td>
    <td align="right">      468.19</td>
    <td align="right">      227.22</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2051.92</td>
    <td align="right">      943.04</td>
    <td align="right">     1018.89</td>
    <td align="right">      599.24</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      180.88</td>
    <td align="right">     1115.80</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.93</td>
    <td align="right">     1120.95</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      326.44</td>
    <td align="right">      969.01</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      748.22</td>
    <td align="right">      535.05</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      979.19</td>
    <td align="right">      353.15</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1535.06</td>
    <td align="right">      145.94</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.24</td>
    <td align="right">      111.73</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1155.11</td>
    <td align="right">      143.33</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      970.04</td>
    <td align="right">      217.80</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      452.04</td>
    <td align="right">      706.19</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      176.34</td>
    <td align="right">     1048.95</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.07</td>
    <td align="right">     1379.48</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      676.64</td>
    <td align="right">      651.94</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.07</td>
    <td align="right">      111.73</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1535.06</td>
    <td align="right">     1379.48</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      644.85</td>
    <td align="right">      672.39</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      567.16</td>
    <td align="right">      683.24</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      832.31</td>
    <td align="right">      588.89</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.47</td>
    <td align="right">      325.09</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1716.27</td>
    <td align="right">      229.16</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2084.51</td>
    <td align="right">       93.71</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1780.47</td>
    <td align="right">       70.67</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1676.60</td>
    <td align="right">       88.79</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1313.87</td>
    <td align="right">      133.02</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1033.75</td>
    <td align="right">      426.31</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      618.35</td>
    <td align="right">      637.62</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.30</td>
    <td align="right">      828.29</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1193.87</td>
    <td align="right">      396.86</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      485.30</td>
    <td align="right">       70.67</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2084.51</td>
    <td align="right">      828.29</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3115.86</td>
    <td align="right">     1083.19</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1682.35</td>
    <td align="right">     1066.72</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1409.14</td>
    <td align="right">      972.96</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1416.31</td>
    <td align="right">      548.16</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1085.06</td>
    <td align="right">      382.58</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1383.21</td>
    <td align="right">      154.73</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1332.11</td>
    <td align="right">      114.64</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1458.04</td>
    <td align="right">      143.45</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1824.60</td>
    <td align="right">      219.54</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2383.42</td>
    <td align="right">      693.76</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2585.05</td>
    <td align="right">     1006.19</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2771.61</td>
    <td align="right">     1301.07</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1872.86</td>
    <td align="right">      638.82</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1085.06</td>
    <td align="right">      114.64</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3115.86</td>
    <td align="right">     1301.07</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      778.66</td>
    <td align="right">      745.04</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      500.54</td>
    <td align="right">      725.92</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      791.76</td>
    <td align="right">      633.29</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1558.20</td>
    <td align="right">      369.83</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1671.92</td>
    <td align="right">      265.45</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2048.77</td>
    <td align="right">      112.79</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1541.10</td>
    <td align="right">       81.79</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1461.92</td>
    <td align="right">       99.64</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1201.19</td>
    <td align="right">      146.24</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      976.35</td>
    <td align="right">      468.14</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      758.67</td>
    <td align="right">      692.84</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      544.51</td>
    <td align="right">      904.78</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1155.54</td>
    <td align="right">      435.94</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      500.54</td>
    <td align="right">       81.79</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2048.77</td>
    <td align="right">      904.78</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.539746E+09</td>
    <td align="right">0.275492E+10</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305997E+09</td>
    <td align="right">0.250032E+10</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.918065E+09</td>
    <td align="right">0.242974E+10</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194390E+10</td>
    <td align="right">0.132500E+10</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261801E+10</td>
    <td align="right">0.919001E+09</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395630E+10</td>
    <td align="right">0.374344E+09</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359198E+10</td>
    <td align="right">0.296035E+09</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307404E+10</td>
    <td align="right">0.374829E+09</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250934E+10</td>
    <td align="right">0.544334E+09</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124080E+10</td>
    <td align="right">0.175565E+10</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.505233E+09</td>
    <td align="right">0.249343E+10</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319636E+09</td>
    <td align="right">0.340792E+10</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215230E+11</td>
    <td align="right">0.191755E+11</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305997E+09</td>
    <td align="right">0.296035E+09</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395630E+10</td>
    <td align="right">0.340792E+10</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177583E+10</td>
    <td align="right">0.168549E+10</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140114E+10</td>
    <td align="right">0.154839E+10</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225937E+10</td>
    <td align="right">0.149875E+10</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397998E+10</td>
    <td align="right">0.818257E+09</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458207E+10</td>
    <td align="right">0.603184E+09</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.537879E+10</td>
    <td align="right">0.241264E+09</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474486E+10</td>
    <td align="right">0.188254E+09</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446915E+10</td>
    <td align="right">0.234934E+09</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339536E+10</td>
    <td align="right">0.337146E+09</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278529E+10</td>
    <td align="right">0.107859E+10</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164380E+10</td>
    <td align="right">0.154137E+10</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135443E+10</td>
    <td align="right">0.207412E+10</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377701E+11</td>
    <td align="right">0.118497E+11</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135443E+10</td>
    <td align="right">0.188254E+09</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537879E+10</td>
    <td align="right">0.207412E+10</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.839961E+10</td>
    <td align="right">0.271713E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410913E+10</td>
    <td align="right">0.240544E+10</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381777E+10</td>
    <td align="right">0.245865E+10</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367575E+10</td>
    <td align="right">0.136147E+10</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290301E+10</td>
    <td align="right">0.994265E+09</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356651E+10</td>
    <td align="right">0.394011E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354743E+10</td>
    <td align="right">0.302120E+09</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388863E+10</td>
    <td align="right">0.373977E+09</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.472389E+10</td>
    <td align="right">0.549680E+09</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.640934E+10</td>
    <td align="right">0.174700E+10</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675128E+10</td>
    <td align="right">0.243238E+10</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749445E+10</td>
    <td align="right">0.325650E+10</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592868E+11</td>
    <td align="right">0.189926E+11</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290301E+10</td>
    <td align="right">0.302120E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.839961E+10</td>
    <td align="right">0.325650E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211434E+10</td>
    <td align="right">0.185804E+10</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122913E+10</td>
    <td align="right">0.163561E+10</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214561E+10</td>
    <td align="right">0.159891E+10</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404041E+10</td>
    <td align="right">0.918702E+09</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447330E+10</td>
    <td align="right">0.690362E+09</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529618E+10</td>
    <td align="right">0.286437E+09</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411670E+10</td>
    <td align="right">0.214870E+09</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390622E+10</td>
    <td align="right">0.260333E+09</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311395E+10</td>
    <td align="right">0.366083E+09</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263310E+10</td>
    <td align="right">0.117241E+10</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199336E+10</td>
    <td align="right">0.166334E+10</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148895E+10</td>
    <td align="right">0.225851E+10</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365513E+11</td>
    <td align="right">0.129236E+11</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122913E+10</td>
    <td align="right">0.214870E+09</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529618E+10</td>
    <td align="right">0.225851E+10</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.506247E+09</td>
    <td align="right">0.296859E+10</td>
    <td align="right">0.690097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690097E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312821E+09</td>
    <td align="right">0.261843E+10</td>
    <td align="right">0.710250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.963551E+09</td>
    <td align="right">0.246302E+10</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199288E+10</td>
    <td align="right">0.131592E+10</td>
    <td align="right">0.123203E+10</td>
    <td align="right"> 12647180.48</td>
    <td align="right">0.121939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268220E+10</td>
    <td align="right">0.879711E+09</td>
    <td align="right">0.149001E+10</td>
    <td align="right">0.118887E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401107E+10</td>
    <td align="right">0.346022E+09</td>
    <td align="right">0.167546E+10</td>
    <td align="right">0.303853E+09</td>
    <td align="right">0.137161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361102E+10</td>
    <td align="right">0.293704E+09</td>
    <td align="right">0.147668E+10</td>
    <td align="right">0.153478E+09</td>
    <td align="right">0.132320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306927E+10</td>
    <td align="right">0.395330E+09</td>
    <td align="right">0.119209E+10</td>
    <td align="right"> 29435683.61</td>
    <td align="right">0.116266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247253E+10</td>
    <td align="right">0.603319E+09</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283496.59</td>
    <td align="right">0.108832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117762E+10</td>
    <td align="right">0.198812E+10</td>
    <td align="right">0.870304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.434378E+09</td>
    <td align="right">0.284915E+10</td>
    <td align="right">0.701732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255169E+09</td>
    <td align="right">0.380876E+10</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214887E+11</td>
    <td align="right">0.205301E+11</td>
    <td align="right">0.128169E+11</td>
    <td align="right">0.618584E+09</td>
    <td align="right">0.121983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255169E+09</td>
    <td align="right">0.293704E+09</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.401107E+10</td>
    <td align="right">0.380876E+10</td>
    <td align="right">0.167546E+10</td>
    <td align="right">0.303853E+09</td>
    <td align="right">0.137161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173722E+10</td>
    <td align="right">0.183721E+10</td>
    <td align="right">0.148618E+10</td>
    <td align="right">0.932302E+09</td>
    <td align="right">0.553877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140479E+10</td>
    <td align="right">0.163758E+10</td>
    <td align="right">0.132316E+10</td>
    <td align="right">0.756898E+09</td>
    <td align="right">0.566267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.229073E+10</td>
    <td align="right">0.154316E+10</td>
    <td align="right">0.183349E+10</td>
    <td align="right">0.943236E+09</td>
    <td align="right">0.890254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401215E+10</td>
    <td align="right">0.842104E+09</td>
    <td align="right">0.253286E+10</td>
    <td align="right">0.150973E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.462725E+10</td>
    <td align="right">0.603820E+09</td>
    <td align="right">0.271206E+10</td>
    <td align="right">0.160764E+10</td>
    <td align="right">0.110441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.541669E+10</td>
    <td align="right">0.238783E+09</td>
    <td align="right">0.273556E+10</td>
    <td align="right">0.169976E+10</td>
    <td align="right">0.103579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475642E+10</td>
    <td align="right">0.200561E+09</td>
    <td align="right">0.238741E+10</td>
    <td align="right">0.134611E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446840E+10</td>
    <td align="right">0.265555E+09</td>
    <td align="right">0.226605E+10</td>
    <td align="right">0.129327E+10</td>
    <td align="right">0.972783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.337313E+10</td>
    <td align="right">0.387298E+09</td>
    <td align="right">0.179955E+10</td>
    <td align="right">0.867491E+09</td>
    <td align="right">0.932057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274197E+10</td>
    <td align="right">0.123407E+10</td>
    <td align="right">0.186767E+10</td>
    <td align="right">0.113667E+10</td>
    <td align="right">0.731008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157661E+10</td>
    <td align="right">0.176666E+10</td>
    <td align="right">0.138973E+10</td>
    <td align="right">0.834248E+09</td>
    <td align="right">0.555479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127935E+10</td>
    <td align="right">0.232405E+10</td>
    <td align="right">0.130933E+10</td>
    <td align="right">0.790597E+09</td>
    <td align="right">0.518729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376847E+11</td>
    <td align="right">0.128808E+11</td>
    <td align="right">0.236430E+11</td>
    <td align="right">0.137179E+11</td>
    <td align="right">0.992509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127935E+10</td>
    <td align="right">0.200561E+09</td>
    <td align="right">0.130933E+10</td>
    <td align="right">0.756898E+09</td>
    <td align="right">0.518729E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541669E+10</td>
    <td align="right">0.232405E+10</td>
    <td align="right">0.273556E+10</td>
    <td align="right">0.169976E+10</td>
    <td align="right">0.110441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.838618E+10</td>
    <td align="right">0.305116E+10</td>
    <td align="right">0.568398E+10</td>
    <td align="right">0.453997E+10</td>
    <td align="right">0.114401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416830E+10</td>
    <td align="right">0.254864E+10</td>
    <td align="right">0.324574E+10</td>
    <td align="right">0.218923E+10</td>
    <td align="right">0.105651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.389330E+10</td>
    <td align="right">0.251410E+10</td>
    <td align="right">0.298883E+10</td>
    <td align="right">0.153908E+10</td>
    <td align="right">0.144976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370753E+10</td>
    <td align="right">0.137577E+10</td>
    <td align="right">0.246158E+10</td>
    <td align="right">0.994014E+09</td>
    <td align="right">0.146757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.293974E+10</td>
    <td align="right">0.958194E+09</td>
    <td align="right">0.170411E+10</td>
    <td align="right">0.280529E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356598E+10</td>
    <td align="right">0.370606E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107896E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352311E+10</td>
    <td align="right">0.307581E+09</td>
    <td align="right">0.149121E+10</td>
    <td align="right">0.153464E+09</td>
    <td align="right">0.133775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383008E+10</td>
    <td align="right">0.414438E+09</td>
    <td align="right">0.181339E+10</td>
    <td align="right">0.500446E+09</td>
    <td align="right">0.131295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.464876E+10</td>
    <td align="right">0.639819E+09</td>
    <td align="right">0.252923E+10</td>
    <td align="right">0.107861E+10</td>
    <td align="right">0.145062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635775E+10</td>
    <td align="right">0.200368E+10</td>
    <td align="right">0.416573E+10</td>
    <td align="right">0.288334E+10</td>
    <td align="right">0.128239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670922E+10</td>
    <td align="right">0.279977E+10</td>
    <td align="right">0.469920E+10</td>
    <td align="right">0.359965E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.745603E+10</td>
    <td align="right">0.367897E+10</td>
    <td align="right">0.528428E+10</td>
    <td align="right">0.418351E+10</td>
    <td align="right">0.110077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591860E+11</td>
    <td align="right">0.206627E+11</td>
    <td align="right">0.374794E+11</td>
    <td align="right">0.220497E+11</td>
    <td align="right">0.154297E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293974E+10</td>
    <td align="right">0.307581E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107896E+09</td>
    <td align="right">0.105651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.838618E+10</td>
    <td align="right">0.367897E+10</td>
    <td align="right">0.568398E+10</td>
    <td align="right">0.453997E+10</td>
    <td align="right">0.146757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.209648E+10</td>
    <td align="right">0.203341E+10</td>
    <td align="right">0.155410E+10</td>
    <td align="right">0.965887E+09</td>
    <td align="right">0.588211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124199E+10</td>
    <td align="right">0.172765E+10</td>
    <td align="right">0.113711E+10</td>
    <td align="right">0.549702E+09</td>
    <td align="right">0.587409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217948E+10</td>
    <td align="right">0.164921E+10</td>
    <td align="right">0.166771E+10</td>
    <td align="right">0.795092E+09</td>
    <td align="right">0.872614E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406389E+10</td>
    <td align="right">0.953424E+09</td>
    <td align="right">0.247825E+10</td>
    <td align="right">0.141377E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450426E+10</td>
    <td align="right">0.699108E+09</td>
    <td align="right">0.256709E+10</td>
    <td align="right">0.143933E+10</td>
    <td align="right">0.112776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531856E+10</td>
    <td align="right">0.289463E+09</td>
    <td align="right">0.264096E+10</td>
    <td align="right">0.155323E+10</td>
    <td align="right">0.108772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411083E+10</td>
    <td align="right">0.228830E+09</td>
    <td align="right">0.198623E+10</td>
    <td align="right">0.927099E+09</td>
    <td align="right">0.105913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388721E+10</td>
    <td align="right">0.291425E+09</td>
    <td align="right">0.189419E+10</td>
    <td align="right">0.951310E+09</td>
    <td align="right">0.942879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307764E+10</td>
    <td align="right">0.422428E+09</td>
    <td align="right">0.159790E+10</td>
    <td align="right">0.671423E+09</td>
    <td align="right">0.926478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258723E+10</td>
    <td align="right">0.134591E+10</td>
    <td align="right">0.168941E+10</td>
    <td align="right">0.966001E+09</td>
    <td align="right">0.723404E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194839E+10</td>
    <td align="right">0.191628E+10</td>
    <td align="right">0.150573E+10</td>
    <td align="right">0.909093E+09</td>
    <td align="right">0.596636E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144890E+10</td>
    <td align="right">0.252583E+10</td>
    <td align="right">0.125400E+10</td>
    <td align="right">0.713968E+09</td>
    <td align="right">0.540034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364649E+11</td>
    <td align="right">0.140830E+11</td>
    <td align="right">0.219727E+11</td>
    <td align="right">0.118559E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124199E+10</td>
    <td align="right">0.228830E+09</td>
    <td align="right">0.113711E+10</td>
    <td align="right">0.549702E+09</td>
    <td align="right">0.540034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531856E+10</td>
    <td align="right">0.252583E+10</td>
    <td align="right">0.264096E+10</td>
    <td align="right">0.155323E+10</td>
    <td align="right">0.112776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.484482E+09</td>
    <td align="right">0.298855E+10</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275608E+09</td>
    <td align="right">0.271180E+10</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.874334E+09</td>
    <td align="right">0.259539E+10</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193940E+10</td>
    <td align="right">0.138685E+10</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262266E+10</td>
    <td align="right">0.945868E+09</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397888E+10</td>
    <td align="right">0.378266E+09</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361649E+10</td>
    <td align="right">0.299257E+09</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.309384E+10</td>
    <td align="right">0.383889E+09</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251434E+10</td>
    <td align="right">0.564531E+09</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121076E+10</td>
    <td align="right">0.189146E+10</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.457062E+09</td>
    <td align="right">0.271889E+10</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270695E+09</td>
    <td align="right">0.369479E+10</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213386E+11</td>
    <td align="right">0.205595E+11</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270695E+09</td>
    <td align="right">0.299257E+09</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397888E+10</td>
    <td align="right">0.369479E+10</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172716E+10</td>
    <td align="right">0.180094E+10</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137207E+10</td>
    <td align="right">0.165289E+10</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222926E+10</td>
    <td align="right">0.157729E+10</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398512E+10</td>
    <td align="right">0.842633E+09</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459686E+10</td>
    <td align="right">0.613775E+09</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540304E+10</td>
    <td align="right">0.242908E+09</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476881E+10</td>
    <td align="right">0.189276E+09</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.449060E+10</td>
    <td align="right">0.237814E+09</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.340555E+10</td>
    <td align="right">0.344788E+09</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276878E+10</td>
    <td align="right">0.114183E+10</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160276E+10</td>
    <td align="right">0.165271E+10</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129982E+10</td>
    <td align="right">0.221848E+10</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.376498E+11</td>
    <td align="right">0.125153E+11</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129982E+10</td>
    <td align="right">0.189276E+09</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540304E+10</td>
    <td align="right">0.221848E+10</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.834551E+10</td>
    <td align="right">0.290123E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.114400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406994E+10</td>
    <td align="right">0.258061E+10</td>
    <td align="right">0.324571E+10</td>
    <td align="right">0.218920E+10</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377424E+10</td>
    <td align="right">0.260597E+10</td>
    <td align="right">0.298881E+10</td>
    <td align="right">0.153906E+10</td>
    <td align="right">0.144975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367108E+10</td>
    <td align="right">0.142084E+10</td>
    <td align="right">0.246157E+10</td>
    <td align="right">0.994003E+09</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290623E+10</td>
    <td align="right">0.102470E+10</td>
    <td align="right">0.170410E+10</td>
    <td align="right">0.280525E+09</td>
    <td align="right">0.142358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358527E+10</td>
    <td align="right">0.401064E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.130421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356792E+10</td>
    <td align="right">0.307060E+09</td>
    <td align="right">0.149120E+10</td>
    <td align="right">0.153462E+09</td>
    <td align="right">0.133774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390520E+10</td>
    <td align="right">0.384228E+09</td>
    <td align="right">0.181338E+10</td>
    <td align="right">0.500440E+09</td>
    <td align="right">0.131294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.472936E+10</td>
    <td align="right">0.569038E+09</td>
    <td align="right">0.252921E+10</td>
    <td align="right">0.107860E+10</td>
    <td align="right">0.145061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.638374E+10</td>
    <td align="right">0.185817E+10</td>
    <td align="right">0.416569E+10</td>
    <td align="right">0.288331E+10</td>
    <td align="right">0.128238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670045E+10</td>
    <td align="right">0.260805E+10</td>
    <td align="right">0.469915E+10</td>
    <td align="right">0.359961E+10</td>
    <td align="right">0.109955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.742347E+10</td>
    <td align="right">0.348478E+10</td>
    <td align="right">0.528422E+10</td>
    <td align="right">0.418346E+10</td>
    <td align="right">0.110076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.590624E+11</td>
    <td align="right">0.201457E+11</td>
    <td align="right">0.374791E+11</td>
    <td align="right">0.220495E+11</td>
    <td align="right">0.154296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290623E+10</td>
    <td align="right">0.307060E+09</td>
    <td align="right">0.141210E+10</td>
    <td align="right">0.107895E+09</td>
    <td align="right">0.105650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.834551E+10</td>
    <td align="right">0.348478E+10</td>
    <td align="right">0.568391E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.146756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208556E+10</td>
    <td align="right">0.199550E+10</td>
    <td align="right">0.155411E+10</td>
    <td align="right">0.965897E+09</td>
    <td align="right">0.588214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121091E+10</td>
    <td align="right">0.175615E+10</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.587412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212065E+10</td>
    <td align="right">0.169621E+10</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.795100E+09</td>
    <td align="right">0.872618E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403886E+10</td>
    <td align="right">0.958590E+09</td>
    <td align="right">0.247827E+10</td>
    <td align="right">0.141378E+10</td>
    <td align="right">0.106448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.447808E+10</td>
    <td align="right">0.710990E+09</td>
    <td align="right">0.256711E+10</td>
    <td align="right">0.143934E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531041E+10</td>
    <td align="right">0.292348E+09</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412769E+10</td>
    <td align="right">0.219066E+09</td>
    <td align="right">0.198624E+10</td>
    <td align="right">0.927108E+09</td>
    <td align="right">0.105914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391562E+10</td>
    <td align="right">0.266882E+09</td>
    <td align="right">0.189420E+10</td>
    <td align="right">0.951319E+09</td>
    <td align="right">0.942883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311348E+10</td>
    <td align="right">0.379061E+09</td>
    <td align="right">0.159791E+10</td>
    <td align="right">0.671429E+09</td>
    <td align="right">0.926483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261505E+10</td>
    <td align="right">0.125387E+10</td>
    <td align="right">0.168942E+10</td>
    <td align="right">0.966011E+09</td>
    <td align="right">0.723407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196646E+10</td>
    <td align="right">0.179583E+10</td>
    <td align="right">0.150574E+10</td>
    <td align="right">0.909102E+09</td>
    <td align="right">0.596639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145841E+10</td>
    <td align="right">0.242335E+10</td>
    <td align="right">0.125401E+10</td>
    <td align="right">0.713975E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364412E+11</td>
    <td align="right">0.137478E+11</td>
    <td align="right">0.219728E+11</td>
    <td align="right">0.118560E+11</td>
    <td align="right">0.101168E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121091E+10</td>
    <td align="right">0.219066E+09</td>
    <td align="right">0.113712E+10</td>
    <td align="right">0.549707E+09</td>
    <td align="right">0.540036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.531041E+10</td>
    <td align="right">0.242335E+10</td>
    <td align="right">0.264098E+10</td>
    <td align="right">0.155325E+10</td>
    <td align="right">0.112777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">        7.45</td>
    <td align="right">        -0.8</td>
    <td align="right">        2.99</td>
    <td align="right">        -0.8</td>
    <td align="right">       34.08</td>
    <td align="right">      283.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.72</td>
    <td align="right">        9.34</td>
    <td align="right">        6.24</td>
    <td align="right">        2.64</td>
    <td align="right">        2.52</td>
    <td align="right">       52.02</td>
    <td align="right">      191.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.42</td>
    <td align="right">        8.66</td>
    <td align="right">        1.96</td>
    <td align="right">        3.53</td>
    <td align="right">        3.01</td>
    <td align="right">       74.19</td>
    <td align="right">      207.67</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.31</td>
    <td align="right">       10.11</td>
    <td align="right">        -4.1</td>
    <td align="right">        3.42</td>
    <td align="right">        6.81</td>
    <td align="right">       72.47</td>
    <td align="right">      350.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.31</td>
    <td align="right">       11.03</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.62</td>
    <td align="right">        8.59</td>
    <td align="right">       75.22</td>
    <td align="right">      359.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.20</td>
    <td align="right">       14.25</td>
    <td align="right">        0.18</td>
    <td align="right">        3.69</td>
    <td align="right">       15.53</td>
    <td align="right">       67.31</td>
    <td align="right">      396.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.42</td>
    <td align="right">       17.97</td>
    <td align="right">        9.86</td>
    <td align="right">        3.72</td>
    <td align="right">       19.27</td>
    <td align="right">       82.46</td>
    <td align="right">      278.62</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.82</td>
    <td align="right">       18.13</td>
    <td align="right">       11.14</td>
    <td align="right">        3.33</td>
    <td align="right">       18.26</td>
    <td align="right">       71.82</td>
    <td align="right">      270.19</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.75</td>
    <td align="right">       17.57</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       17.29</td>
    <td align="right">       82.54</td>
    <td align="right">      200.28</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.87</td>
    <td align="right">       10.96</td>
    <td align="right">        1.63</td>
    <td align="right">        3.42</td>
    <td align="right">        6.03</td>
    <td align="right">       49.01</td>
    <td align="right">      269.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.43</td>
    <td align="right">        8.79</td>
    <td align="right">        1.49</td>
    <td align="right">        3.02</td>
    <td align="right">        1.82</td>
    <td align="right">       40.49</td>
    <td align="right">      251.35</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.86</td>
    <td align="right">        4.26</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.74</td>
    <td align="right">      244.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.70</td>
    <td align="right">       11.55</td>
    <td align="right">        2.33</td>
    <td align="right">        3.28</td>
    <td align="right">        7.86</td>
    <td align="right">       61.39</td>
    <td align="right">      275.62</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.86</td>
    <td align="right">        4.26</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.08</td>
    <td align="right">      191.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.20</td>
    <td align="right">       18.13</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       19.27</td>
    <td align="right">       82.54</td>
    <td align="right">      396.02</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.00</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       10.69</td>
    <td align="right">       -14.0</td>
    <td align="right">        2.10</td>
    <td align="right">        7.75</td>
    <td align="right">      109.00</td>
    <td align="right">      697.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">18-FEB-14:09</td>
    <td align="right">       14.41</td>
    <td align="right">        9.67</td>
    <td align="right">        5.20</td>
    <td align="right">       14.10</td>
    <td align="right">      264.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.80</td>
    <td align="right">16-MAR-15:20</td>
    <td align="right">       13.76</td>
    <td align="right">        1.47</td>
    <td align="right">        3.77</td>
    <td align="right">       14.35</td>
    <td align="right">      156.17</td>
    <td align="right">      666.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.00</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">       14.53</td>
    <td align="right">        -4.0</td>
    <td align="right">        1.50</td>
    <td align="right">       19.70</td>
    <td align="right">      150.00</td>
    <td align="right">      819.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.00</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       15.53</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">       16.69</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.70</td>
    <td align="right">       25.49</td>
    <td align="right">      135.00</td>
    <td align="right">      753.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.00</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       19.36</td>
    <td align="right">        7.00</td>
    <td align="right">        2.10</td>
    <td align="right">       27.95</td>
    <td align="right">      147.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.00</td>
    <td align="right">25-AUG-14:09</td>
    <td align="right">       17.22</td>
    <td align="right">        -0.7</td>
    <td align="right">        3.43</td>
    <td align="right">       25.74</td>
    <td align="right">      162.33</td>
    <td align="right">      768.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.30</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       19.78</td>
    <td align="right">       10.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.82</td>
    <td align="right">      142.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">01-OCT-12:00</td>
    <td align="right">       18.97</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       27.14</td>
    <td align="right">      262.50</td>
    <td align="right">      136.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.00</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       16.17</td>
    <td align="right">        8.00</td>
    <td align="right">        2.60</td>
    <td align="right">       16.49</td>
    <td align="right">       73.50</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">       10.86</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">      756.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.69</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.50</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.78</td>
    <td align="right">       10.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      264.00</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.3</td>
    <td align="right">        3.30</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.50</td>
    <td align="right">      352.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">        3.58</td>
    <td align="right">        2.00</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">26-MAR-03:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.50</td>
    <td align="right">       -17.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">21-APR-03:00</td>
    <td align="right">        0.39</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -11.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">01-MAY-03:00</td>
    <td align="right">        3.95</td>
    <td align="right">        -7.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">21-JUN-04:00</td>
    <td align="right">        8.22</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">        6.50</td>
    <td align="right">        -9.0</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.2</td>
    <td align="right">       16.00</td>
    <td align="right">      325.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.00</td>
    <td align="right">05-AUG-17:00</td>
    <td align="right">       15.01</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.60</td>
    <td align="right">22-SEP-05:00</td>
    <td align="right">       13.83</td>
    <td align="right">       12.20</td>
    <td align="right">        3.00</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.00</td>
    <td align="right">25-OCT-05:00</td>
    <td align="right">        0.46</td>
    <td align="right">        -6.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-05:00</td>
    <td align="right">        -2.3</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -17.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.1</td>
    <td align="right">07-DEC-04:00</td>
    <td align="right">        -5.3</td>
    <td align="right">       -16.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">       -16.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.01</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">      352.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.66</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.72</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.16</td>
    <td align="right">17-MAR-10:00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.30</td>
    <td align="right">        2.50</td>
    <td align="right">       18.46</td>
    <td align="right">      167.50</td>
    <td align="right">      459.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.67</td>
    <td align="right">11-APR-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.10</td>
    <td align="right">       15.94</td>
    <td align="right">      178.50</td>
    <td align="right">      758.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.53</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.15</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.10</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.17</td>
    <td align="right">16-AUG-10:50</td>
    <td align="right">       34.50</td>
    <td align="right">       17.17</td>
    <td align="right">        2.27</td>
    <td align="right">       23.90</td>
    <td align="right">      134.33</td>
    <td align="right">      837.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.21</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      193.50</td>
    <td align="right">      725.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.52</td>
    <td align="right">01-OCT-17:00</td>
    <td align="right">       32.00</td>
    <td align="right">       17.00</td>
    <td align="right">        2.10</td>
    <td align="right">       25.33</td>
    <td align="right">       30.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.04</td>
    <td align="right">12-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.50</td>
    <td align="right">       12.60</td>
    <td align="right">      182.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.00</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      837.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.00</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.66</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.00</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">06-MAR-10:00</td>
    <td align="right">       14.40</td>
    <td align="right">       13.69</td>
    <td align="right">        6.10</td>
    <td align="right">       10.69</td>
    <td align="right">      254.50</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">15-APR-20:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.98</td>
    <td align="right">        6.20</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.00</td>
    <td align="right">26-MAY-02:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.74</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.00</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       23.15</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       23.10</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">09-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.44</td>
    <td align="right">        5.10</td>
    <td align="right">       19.17</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.50</td>
    <td align="right">02-SEP-22:10</td>
    <td align="right">       22.62</td>
    <td align="right">       21.05</td>
    <td align="right">        3.18</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">03-OCT-02:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.15</td>
    <td align="right">        2.10</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.59</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">12-DEC-23:00</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       23.15</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      332.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.06</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.99</td>
    <td align="right">       39.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.03</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.32</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.99</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       56.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.91</td>
    <td align="right">       52.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.91</td>
    <td align="right">       42.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.85</td>
    <td align="right">       39.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.56</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.93</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.99</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225843E+10</td>
    <td align="right">-.383278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-828870401.1</td>
    <td align="right">       65.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202852E+10</td>
    <td align="right">-.344957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-749749034.5</td>
    <td align="right">       65.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.228654E+10</td>
    <td align="right">-.388263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-806887448.6</td>
    <td align="right">       64.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167939E+10</td>
    <td align="right">-.322342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-796826994.9</td>
    <td align="right">       65.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154583E+10</td>
    <td align="right">-.314101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-830641910.4</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129664E+10</td>
    <td align="right">-.285702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-793357026.3</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.979943E+09</td>
    <td align="right">-.257664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-845941978.9</td>
    <td align="right">       66.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127244E+10</td>
    <td align="right">-.288729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-819534582.5</td>
    <td align="right">       65.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124149E+10</td>
    <td align="right">-.279210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-803831883.8</td>
    <td align="right">       65.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157582E+10</td>
    <td align="right">-.316295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-837023317.1</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187432E+10</td>
    <td align="right">-.340728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-802186530.4</td>
    <td align="right">       65.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203014E+10</td>
    <td align="right">-.360925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-830205392.5</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200695E+11</td>
    <td align="right">-.388219E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.974506E+10</td>
    <td align="right">       65.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979943E+09</td>
    <td align="right">-.388263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-845941978.9</td>
    <td align="right">       64.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.228654E+10</td>
    <td align="right">-.257664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-749749034.5</td>
    <td align="right">       66.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     8230.72</td>
    <td align="right">       38.40</td>
    <td align="right">      306.33</td>
    <td align="right">      289.50</td>
    <td align="right">     2120.85</td>
    <td align="right">       27.96</td>
    <td align="right">      156.17</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     7401.37</td>
    <td align="right">       35.80</td>
    <td align="right">      233.83</td>
    <td align="right">      260.83</td>
    <td align="right">     1144.03</td>
    <td align="right">       22.08</td>
    <td align="right">       91.67</td>
    <td align="right">      215.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     1344.33</td>
    <td align="right">       16.57</td>
    <td align="right">        2.33</td>
    <td align="right">      321.50</td>
    <td align="right">      796.31</td>
    <td align="right">       19.33</td>
    <td align="right">       42.00</td>
    <td align="right">      275.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1023.55</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">      323.33</td>
    <td align="right">      652.08</td>
    <td align="right">       18.97</td>
    <td align="right">       10.50</td>
    <td align="right">      286.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">      803.38</td>
    <td align="right">       15.94</td>
    <td align="right">        0.00</td>
    <td align="right">      345.33</td>
    <td align="right">      511.30</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">      291.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">      662.67</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      347.00</td>
    <td align="right">      433.68</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">      776.06</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
    <td align="right">      473.36</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">      261.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:19</td>
    <td align="right">      895.52</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      325.50</td>
    <td align="right">      551.88</td>
    <td align="right">       18.74</td>
    <td align="right">        2.50</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1301.59</td>
    <td align="right">       17.03</td>
    <td align="right">       10.83</td>
    <td align="right">      311.33</td>
    <td align="right">      738.07</td>
    <td align="right">       19.30</td>
    <td align="right">       40.33</td>
    <td align="right">      274.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2780.08</td>
    <td align="right">       22.84</td>
    <td align="right">      137.33</td>
    <td align="right">      313.33</td>
    <td align="right">      983.59</td>
    <td align="right">       19.29</td>
    <td align="right">       46.33</td>
    <td align="right">      293.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     7754.45</td>
    <td align="right">       36.17</td>
    <td align="right">      272.17</td>
    <td align="right">      280.50</td>
    <td align="right">     1435.32</td>
    <td align="right">       24.50</td>
    <td align="right">      117.17</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     7570.68</td>
    <td align="right">       37.30</td>
    <td align="right">      278.83</td>
    <td align="right">      276.33</td>
    <td align="right">     1972.52</td>
    <td align="right">       27.62</td>
    <td align="right">      142.17</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2969.92</td>
    <td align="right">       22.33</td>
    <td align="right">     1241.67</td>
    <td align="right">     3740.83</td>
    <td align="right">      923.58</td>
    <td align="right">       20.71</td>
    <td align="right">      648.83</td>
    <td align="right">     3248.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      662.67</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">      260.83</td>
    <td align="right">      433.68</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      215.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8230.72</td>
    <td align="right">       38.40</td>
    <td align="right">      306.33</td>
    <td align="right">      347.00</td>
    <td align="right">     2120.85</td>
    <td align="right">       27.96</td>
    <td align="right">      156.17</td>
    <td align="right">      293.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     1815.82</td>
    <td align="right">       19.16</td>
    <td align="right">       86.50</td>
    <td align="right">      248.67</td>
    <td align="right">     1043.90</td>
    <td align="right">       22.26</td>
    <td align="right">       74.67</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2143.92</td>
    <td align="right">       18.94</td>
    <td align="right">       65.00</td>
    <td align="right">      235.50</td>
    <td align="right">     1279.82</td>
    <td align="right">       22.72</td>
    <td align="right">       62.83</td>
    <td align="right">      159.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     1858.26</td>
    <td align="right">       18.40</td>
    <td align="right">       85.17</td>
    <td align="right">      298.17</td>
    <td align="right">      961.39</td>
    <td align="right">       19.85</td>
    <td align="right">       56.83</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     2682.95</td>
    <td align="right">       20.13</td>
    <td align="right">      112.33</td>
    <td align="right">      339.17</td>
    <td align="right">     1503.44</td>
    <td align="right">       21.49</td>
    <td align="right">       82.33</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     3008.15</td>
    <td align="right">       19.78</td>
    <td align="right">      117.83</td>
    <td align="right">      369.83</td>
    <td align="right">     1150.57</td>
    <td align="right">       19.68</td>
    <td align="right">       56.67</td>
    <td align="right">      325.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3012.16</td>
    <td align="right">       18.93</td>
    <td align="right">      115.00</td>
    <td align="right">      371.17</td>
    <td align="right">     1189.19</td>
    <td align="right">       20.32</td>
    <td align="right">       74.33</td>
    <td align="right">      317.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2640.58</td>
    <td align="right">       19.45</td>
    <td align="right">      115.33</td>
    <td align="right">      360.67</td>
    <td align="right">     1037.35</td>
    <td align="right">       19.30</td>
    <td align="right">       55.50</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2596.86</td>
    <td align="right">       20.09</td>
    <td align="right">      111.67</td>
    <td align="right">      338.50</td>
    <td align="right">     1444.00</td>
    <td align="right">       21.64</td>
    <td align="right">       83.50</td>
    <td align="right">      280.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     1974.11</td>
    <td align="right">       18.03</td>
    <td align="right">       81.17</td>
    <td align="right">      302.67</td>
    <td align="right">     1097.21</td>
    <td align="right">       21.43</td>
    <td align="right">       75.17</td>
    <td align="right">      258.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1935.39</td>
    <td align="right">       18.17</td>
    <td align="right">       87.83</td>
    <td align="right">      267.83</td>
    <td align="right">     1071.37</td>
    <td align="right">       20.80</td>
    <td align="right">       72.00</td>
    <td align="right">      222.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     1582.51</td>
    <td align="right">       19.15</td>
    <td align="right">       76.17</td>
    <td align="right">      242.00</td>
    <td align="right">      846.83</td>
    <td align="right">       20.71</td>
    <td align="right">       52.83</td>
    <td align="right">      167.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1792.97</td>
    <td align="right">       19.62</td>
    <td align="right">       85.33</td>
    <td align="right">      229.67</td>
    <td align="right">     1045.28</td>
    <td align="right">       22.75</td>
    <td align="right">       74.00</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2309.02</td>
    <td align="right">       19.17</td>
    <td align="right">     1139.33</td>
    <td align="right">     3603.83</td>
    <td align="right">     1145.68</td>
    <td align="right">       20.96</td>
    <td align="right">      820.67</td>
    <td align="right">     2934.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1582.51</td>
    <td align="right">       18.03</td>
    <td align="right">       65.00</td>
    <td align="right">      229.67</td>
    <td align="right">      846.83</td>
    <td align="right">       19.30</td>
    <td align="right">       52.83</td>
    <td align="right">      159.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3012.16</td>
    <td align="right">       20.13</td>
    <td align="right">      117.83</td>
    <td align="right">      371.17</td>
    <td align="right">     1503.44</td>
    <td align="right">       22.75</td>
    <td align="right">       83.50</td>
    <td align="right">      325.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">      377.04</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">      265.04</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">       46.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">      469.36</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">      194.83</td>
    <td align="right">      305.63</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      540.22</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      280.83</td>
    <td align="right">      340.62</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      181.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">      632.78</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">      328.17</td>
    <td align="right">      420.92</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">      752.09</td>
    <td align="right">       16.65</td>
    <td align="right">        1.50</td>
    <td align="right">      382.83</td>
    <td align="right">      500.33</td>
    <td align="right">       19.49</td>
    <td align="right">        9.00</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">      863.64</td>
    <td align="right">       18.46</td>
    <td align="right">       46.00</td>
    <td align="right">      397.67</td>
    <td align="right">      544.55</td>
    <td align="right">       22.53</td>
    <td align="right">       99.33</td>
    <td align="right">      392.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">      779.01</td>
    <td align="right">       19.18</td>
    <td align="right">       62.33</td>
    <td align="right">      389.33</td>
    <td align="right">      500.20</td>
    <td align="right">       21.81</td>
    <td align="right">       69.17</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">      644.25</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      338.17</td>
    <td align="right">      413.12</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      615.38</td>
    <td align="right">       15.18</td>
    <td align="right">        0.00</td>
    <td align="right">      302.83</td>
    <td align="right">      380.32</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      218.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">      438.22</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">      222.33</td>
    <td align="right">      296.32</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      107.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">      411.99</td>
    <td align="right">       12.81</td>
    <td align="right">        0.00</td>
    <td align="right">      187.33</td>
    <td align="right">      277.94</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">      381.26</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">      164.83</td>
    <td align="right">      261.13</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.57</td>
    <td align="right">       15.22</td>
    <td align="right">      109.83</td>
    <td align="right">     3369.17</td>
    <td align="right">      387.93</td>
    <td align="right">       18.27</td>
    <td align="right">      177.50</td>
    <td align="right">     2348.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.04</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
    <td align="right">      164.83</td>
    <td align="right">      261.13</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      863.64</td>
    <td align="right">       19.18</td>
    <td align="right">       62.33</td>
    <td align="right">      397.67</td>
    <td align="right">      544.55</td>
    <td align="right">       22.53</td>
    <td align="right">       99.33</td>
    <td align="right">      392.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     1933.54</td>
    <td align="right">       18.65</td>
    <td align="right">       86.50</td>
    <td align="right">      226.50</td>
    <td align="right">     1141.31</td>
    <td align="right">       21.58</td>
    <td align="right">       74.67</td>
    <td align="right">      174.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">     2064.85</td>
    <td align="right">       20.04</td>
    <td align="right">       81.00</td>
    <td align="right">      220.17</td>
    <td align="right">      794.16</td>
    <td align="right">       19.29</td>
    <td align="right">       36.50</td>
    <td align="right">      155.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1687.95</td>
    <td align="right">       17.77</td>
    <td align="right">       79.00</td>
    <td align="right">      296.67</td>
    <td align="right">      895.65</td>
    <td align="right">       19.38</td>
    <td align="right">       50.67</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     2377.30</td>
    <td align="right">       17.65</td>
    <td align="right">       85.00</td>
    <td align="right">      318.83</td>
    <td align="right">     1382.02</td>
    <td align="right">       19.44</td>
    <td align="right">       55.00</td>
    <td align="right">      288.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     2683.90</td>
    <td align="right">       15.30</td>
    <td align="right">       54.50</td>
    <td align="right">      349.33</td>
    <td align="right">     1475.83</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">      311.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2703.20</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">      353.00</td>
    <td align="right">     1049.75</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      310.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     2006.74</td>
    <td align="right">       12.38</td>
    <td align="right">        3.67</td>
    <td align="right">      352.50</td>
    <td align="right">      878.24</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">      290.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     2076.64</td>
    <td align="right">       15.08</td>
    <td align="right">       49.17</td>
    <td align="right">      326.17</td>
    <td align="right">     1137.35</td>
    <td align="right">       16.45</td>
    <td align="right">        5.00</td>
    <td align="right">      265.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1610.18</td>
    <td align="right">       17.68</td>
    <td align="right">       78.83</td>
    <td align="right">      303.17</td>
    <td align="right">      885.66</td>
    <td align="right">       19.60</td>
    <td align="right">       53.83</td>
    <td align="right">      259.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     1926.13</td>
    <td align="right">       17.71</td>
    <td align="right">       87.67</td>
    <td align="right">      262.50</td>
    <td align="right">     1095.19</td>
    <td align="right">       20.96</td>
    <td align="right">       78.50</td>
    <td align="right">      219.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1833.95</td>
    <td align="right">       18.96</td>
    <td align="right">       80.83</td>
    <td align="right">      232.50</td>
    <td align="right">      966.18</td>
    <td align="right">       20.06</td>
    <td align="right">       52.33</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1545.74</td>
    <td align="right">       18.91</td>
    <td align="right">       80.67</td>
    <td align="right">      217.67</td>
    <td align="right">      807.54</td>
    <td align="right">       19.79</td>
    <td align="right">       49.67</td>
    <td align="right">      167.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2069.92</td>
    <td align="right">       16.47</td>
    <td align="right">      766.83</td>
    <td align="right">     3459.00</td>
    <td align="right">     1059.15</td>
    <td align="right">       18.58</td>
    <td align="right">      456.17</td>
    <td align="right">     2866.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1545.74</td>
    <td align="right">       11.49</td>
    <td align="right">        0.00</td>
    <td align="right">      217.67</td>
    <td align="right">      794.16</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      155.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2703.20</td>
    <td align="right">       20.04</td>
    <td align="right">       87.67</td>
    <td align="right">      353.00</td>
    <td align="right">     1475.83</td>
    <td align="right">       21.58</td>
    <td align="right">       78.50</td>
    <td align="right">      311.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     7929.96</td>
    <td align="right">       34.49</td>
    <td align="right">      270.50</td>
    <td align="right">      278.67</td>
    <td align="right">     1999.54</td>
    <td align="right">       25.87</td>
    <td align="right">      145.17</td>
    <td align="right">      283.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     7283.99</td>
    <td align="right">       35.61</td>
    <td align="right">      233.67</td>
    <td align="right">      259.33</td>
    <td align="right">     1054.71</td>
    <td align="right">       19.42</td>
    <td align="right">       37.50</td>
    <td align="right">      212.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     1264.85</td>
    <td align="right">       12.83</td>
    <td align="right">        2.33</td>
    <td align="right">      319.50</td>
    <td align="right">      739.29</td>
    <td align="right">       16.90</td>
    <td align="right">        1.83</td>
    <td align="right">      271.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">      968.31</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">      321.17</td>
    <td align="right">      614.39</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">      281.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.75</td>
