  -14.6634, 0, 3.65760000000001,          !- X,Y,Z Vertex 1 {m}
  -14.6634, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, 0, 3.65760000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 548,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Kitchen,                       !- Zone Name
  Level1Kitchen,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 4, 0,                !- X,Y,Z Vertex 2 {m}
  -14.6634, 4, 0,                         !- X,Y,Z Vertex 3 {m}
  -14.6634, 0, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level1Kitchen,                       !- Zone Name
  Level1Kitchen,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 538,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 0, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 4, 3.65760000000001, !- X,Y,Z Vertex 2 {m}
  -14.6634, 4, 3.65760000000001,          !- X,Y,Z Vertex 3 {m}
  -14.6634, 0, 3.65760000000001;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1Kitchen,                       !- Zone Name
  Level1Kitchen,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 544,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 4, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 4, 0,                !- X,Y,Z Vertex 2 {m}
  -14.6634, 4, 0,                         !- X,Y,Z Vertex 3 {m}
  -14.6634, 4, 3.65760000000001;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 119,                        !- Name
  Window,                                 !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 550,                            !- Building Surface Name
  Sub Surface 175,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.63700708750861, 4, 2.26449040810465, !- X,Y,Z Vertex 1 {m}
  -4.63700708750861, 4, 0.834490408104651, !- X,Y,Z Vertex 2 {m}
  -12.9270070875086, 4, 0.834490408104651, !- X,Y,Z Vertex 3 {m}
  -12.9270070875086, 4, 2.26449040810465; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Kitchen,                       !- Zone Name
  Level1Kitchen,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 4, 0,            !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, 4, 0,                !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, 0, 0;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Kitchen_InternalMass_1,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Level1Kitchen,                       !- Zone or ZoneList Name
  Level1Kitchen,                          !- Space or SpaceList Name
  278.8105;                               !- Surface Area {m2}

People,
  KitchenStaff,                           !- Name
  Level1Kitchen,                          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  8,                                      !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Schedule:Compact,
  BLDG_OCC_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 06:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 10:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 11:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 12:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 13:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 14:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 15:00,                           !- Field 21
  0.4,                                    !- Field 22
  Until: 16:00,                           !- Field 23
  0.2,                                    !- Field 24
  Until: 17:00,                           !- Field 25
  0.25,                                   !- Field 26
  Until: 18:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.8,                                    !- Field 30
  Until: 22:00,                           !- Field 31
  0.5,                                    !- Field 32
  Until: 23:00,                           !- Field 33
  0.35,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0.2,                                    !- Field 36
  For: SummerDesignDay,                   !- Field 37
  Until: 24:00,                           !- Field 38
  1.0,                                    !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 01:00,                           !- Field 44
  0.05,                                   !- Field 45
  Until: 06:00,                           !- Field 46
  0.0,                                    !- Field 47
  Until: 07:00,                           !- Field 48
  0.05,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.5,                                    !- Field 51
  Until: 10:00,                           !- Field 52
  0.4,                                    !- Field 53
  Until: 11:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 12:00,                           !- Field 56
  0.45,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.5,                                    !- Field 59
  Until: 15:00,                           !- Field 60
  0.35,                                   !- Field 61
  Until: 18:00,                           !- Field 62
  0.3,                                    !- Field 63
  Until: 19:00,                           !- Field 64
  0.7,                                    !- Field 65
  Until: 20:00,                           !- Field 66
  0.9,                                    !- Field 67
  Until: 21:00,                           !- Field 68
  0.7,                                    !- Field 69
  Until: 22:00,                           !- Field 70
  0.65,                                   !- Field 71
  Until: 23:00,                           !- Field 72
  0.55,                                   !- Field 73
  Until: 24:00,                           !- Field 74
  0.35,                                   !- Field 75
  For: Sunday Holidays AllOtherDays,      !- Field 76
  Until: 01:00,                           !- Field 77
  0.05,                                   !- Field 78
  Until: 06:00,                           !- Field 79
  0.0,                                    !- Field 80
  Until: 07:00,                           !- Field 81
  0.05,                                   !- Field 82
  Until: 09:00,                           !- Field 83
  0.5,                                    !- Field 84
  Until: 11:00,                           !- Field 85
  0.2,                                    !- Field 86
  Until: 12:00,                           !- Field 87
  0.3,                                    !- Field 88
  Until: 14:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 15:00,                           !- Field 91
  0.3,                                    !- Field 92
  Until: 16:00,                           !- Field 93
  0.2,                                    !- Field 94
  Until: 17:00,                           !- Field 95
  0.25,                                   !- Field 96
  Until: 18:00,                           !- Field 97
  0.35,                                   !- Field 98
  Until: 19:00,                           !- Field 99
  0.55,                                   !- Field 100
  Until: 20:00,                           !- Field 101
  0.65,                                   !- Field 102
  Until: 21:00,                           !- Field 103
  0.7,                                    !- Field 104
  Until: 22:00,                           !- Field 105
  0.35,                                   !- Field 106
  Until: 24:00,                           !- Field 107
  0.2;                                    !- Field 108

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

ElectricEquipment,
  KitchenFreezer,                         !- Name
  Level1Kitchen,                          !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS_ON,                              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  555,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

ElectricEquipment,
  KitchenMiscEquipment,                   !- Name
  Level1Kitchen,                          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5000,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 01:00,                           !- Field 3
  0.02983040367,                          !- Field 4
  Until: 02:00,                           !- Field 5
  0.01988693578,                          !- Field 6
  Until: 03:00,                           !- Field 7
  0.02983040367,                          !- Field 8
  Until: 04:00,                           !- Field 9
  0.01988693578,                          !- Field 10
  Until: 05:00,                           !- Field 11
  0.04971733945,                          !- Field 12
  Until: 06:00,                           !- Field 13
  0.11986705716,                          !- Field 14
  Until: 07:00,                           !- Field 15
  0.12985597859,                          !- Field 16
  Until: 08:00,                           !- Field 17
  0.14983382145,                          !- Field 18
  Until: 09:00,                           !- Field 19
  0.17980058574,                          !- Field 20
  Until: 10:00,                           !- Field 21
  0.20976735003,                          !- Field 22
  Until: 11:00,                           !- Field 23
  0.25971195718,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0.28967872147,                          !- Field 26
  Until: 13:00,                           !- Field 27
  0.26970087861,                          !- Field 28
  Until: 14:00,                           !- Field 29
  0.24972303575,                          !- Field 30
  Until: 15:00,                           !- Field 31
  0.22974519289,                          !- Field 32
  Until: 16:00,                           !- Field 33
  0.22974519289,                          !- Field 34
  Until: 17:00,                           !- Field 35
  0.25971195718,                          !- Field 36
  Until: 18:00,                           !- Field 37
  0.25971195718,                          !- Field 38
  Until: 19:00,                           !- Field 39
  0.23973411432,                          !- Field 40
  Until: 20:00,                           !- Field 41
  0.21975627146,                          !- Field 42
  Until: 21:00,                           !- Field 43
  0.1997784286,                           !- Field 44
  Until: 22:00,                           !- Field 45
  0.17980058574,                          !- Field 46
  Until: 23:00,                           !- Field 47
  0.08990029287,                          !- Field 48
  Until: 24:00,                           !- Field 49
  0.02983040367,                          !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.29,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.0,                                    !- Field 56
  For: Sunday Holidays AllOtherDays,      !- Field 57
  Until: 01:00,                           !- Field 58
  0.02983040367,                          !- Field 59
  Until: 02:00,                           !- Field 60
  0.01988693578,                          !- Field 61
  Until: 03:00,                           !- Field 62
  0.02983040367,                          !- Field 63
  Until: 04:00,                           !- Field 64
  0.01988693578,                          !- Field 65
  Until: 05:00,                           !- Field 66
  0.04971733945,                          !- Field 67
  Until: 06:00,                           !- Field 68
  0.11932161468,                          !- Field 69
  Until: 07:00,                           !- Field 70
  0.12985597859,                          !- Field 71
  Until: 08:00,                           !- Field 72
  0.14983382145,                          !- Field 73
  Until: 09:00,                           !- Field 74
  0.17980058574,                          !- Field 75
  Until: 10:00,                           !- Field 76
  0.20976735003,                          !- Field 77
  Until: 11:00,                           !- Field 78
  0.25971195718,                          !- Field 79
  Until: 12:00,                           !- Field 80
  0.28967872147,                          !- Field 81
  Until: 13:00,                           !- Field 82
  0.26970087861,                          !- Field 83
  Until: 14:00,                           !- Field 84
  0.24972303575,                          !- Field 85
  Until: 15:00,                           !- Field 86
  0.22974519289,                          !- Field 87
  Until: 16:00,                           !- Field 88
  0.22974519289,                          !- Field 89
  Until: 17:00,                           !- Field 90
  0.25971195718,                          !- Field 91
  Until: 18:00,                           !- Field 92
  0.25971195718,                          !- Field 93
  Until: 19:00,                           !- Field 94
  0.23973411432,                          !- Field 95
  Until: 20:00,                           !- Field 96
  0.21975627146,                          !- Field 97
  Until: 21:00,                           !- Field 98
  0.1997784286,                           !- Field 99
  Until: 22:00,                           !- Field 100
  0.17980058574,                          !- Field 101
  Until: 23:00,                           !- Field 102
  0.08990029287,                          !- Field 103
  Until: 24:00,                           !- Field 104
  0.02996676429;                          !- Field 105

ElectricEquipment,
  KitchenRefrigerator,                    !- Name
  Level1Kitchen,                          !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS_ON 1,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  626.6,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  ALWAYS_ON 1,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

ZoneInfiltration:EffectiveLeakageArea,
  Space Infiltration Effective Leakage Area 26, !- Name
  Level1Kitchen,                          !- Zone or Space Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  100,                                    !- Effective Air Leakage Area {cm2}
  0.1,                                    !- Stack Coefficient
  0.1;                                    !- Wind Coefficient

ZoneControl:Thermostat,
  TZ_Level1Kitchen Thermostat,            !- Name
  TZ_Level1Kitchen,                       !- Zone or ZoneList Name
  TZ_Level1Kitchen Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1Kitchen Thermostat Schedule,   !- Name
  TZ_Level1Kitchen Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1Kitchen Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1Kitchen,                       !- Zone Name
  TZ_Level1Kitchen Equipment List,        !- Zone Conditioning Equipment List Name
  TZ_Level1Kitchen Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  TZ_Level1Kitchen Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  TZ_Level1Kitchen Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1Kitchen Inlet Node List,       !- Name
  Node 173;                               !- Node Name 1

NodeList,
  TZ_Level1Kitchen Exhaust Node List,     !- Name
  Node 145;                               !- Node Name 1

NodeList,
  TZ_Level1Kitchen Return Node List,      !- Name
  Node 174;                               !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 145,                               !- Air Inlet Node Name
  Node 146,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 33,                    !- Name
  Node 173,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 33;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 33,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 33 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 175,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 33,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 173,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 33,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 33 Damper Outlet,          !- Air Inlet Node Name
  Node 173;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1Kitchen Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 33,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  TZ_Level1Kitchen,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1Kitchen Zero air DSOA,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralDehumidifiedSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  TZ_Level1Kitchen Zero air DSOA,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TZ_Level1LoadingDock,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  22.0944,                                !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1LoadingDock,                      !- Name
  TZ_Level1LoadingDock,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 731,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -2.355, 3.6576,       !- X,Y,Z Vertex 2 {m}
  2.3866, -2.355, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  2.3866, 1.80477854883065e-15, 3.6576,   !- X,Y,Z Vertex 4 {m}
  -2.59806750317434e-46, 1.62430069394759e-15, 3.6576, !- X,Y,Z Vertex 5 {m}
  0, -0.914, 3.6576,                      !- X,Y,Z Vertex 6 {m}
  -1.5, -0.913999999999998, 3.6576,       !- X,Y,Z Vertex 7 {m}
  -1.5, -4.71, 3.6576;                    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 3.60955709766131e-16, 1.28842359678026e-33, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, -4.71, 3.02006090884397e-33, !- X,Y,Z Vertex 2 {m}
  -4.1634, -4.71, -2.02581536091386e-33,  !- X,Y,Z Vertex 3 {m}
  -4.1634, 3.60955709766131e-16, -3.75745267297757e-33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.914, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -2.59806750317434e-46, 1.62430069394759e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, 1.80477854883065e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, -0.913999999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 542,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1634, -4.71, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.1634, -4.71, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, -4.71, 9.94245547930112e-34, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, -4.71, 3.6576;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 530,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, -0.913999999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 1.80477854883065e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.1634, 1.80477854883065e-15, 3.6576,  !- X,Y,Z Vertex 3 {m}
  -4.1634, -0.913999999999998, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 521,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, -4.71, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, -0.913999999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.1634, -0.913999999999998, 3.6576,    !- X,Y,Z Vertex 3 {m}
  -4.1634, -4.71, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 555,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 1.80477854883065e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 3.60955709766131e-16, 3.3142389576942e-33, !- X,Y,Z Vertex 2 {m}
  -4.1634, 3.60955709766131e-16, -5.78326803389133e-33, !- X,Y,Z Vertex 3 {m}
  -4.1634, 1.80477854883065e-15, 3.6576;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 3.60955709766131e-16, 2.10033319413077e-33, !- X,Y,Z Vertex 1 {m}
  2.3866, -2.355, 9.40336489248822e-34,   !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -2.355, -2.0294472511506e-34, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -4.71, -1.36294142999701e-33, !- X,Y,Z Vertex 4 {m}
  -2.19919999999989, -4.71, 9.94245547930142e-34, !- X,Y,Z Vertex 5 {m}
  -2.19919999999989, 3.60955709766131e-16, 3.31423895769405e-33; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -4.71, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  -1.5, -0.913999999999998, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, -0.913999999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, -4.71, 3.6576;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17664016333089e-46, 1.62430069394759e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.70283105004972e-46, 1.80477854883069e-16, -4.82221703900833e-32, !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, 3.60955709766131e-16, 3.3142389576945e-33, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, 1.80477854883065e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 85,                             !- Building Surface Name
  Sub Surface 164,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.348824229417504, 0, 2.93098648729791, !- X,Y,Z Vertex 1 {m}
  -0.348824229417504, 0, 0.0709864872979113, !- X,Y,Z Vertex 2 {m}
  -1.9088242294175, 0, 0.0709864872979113, !- X,Y,Z Vertex 3 {m}
  -1.9088242294175, 0, 2.93098648729791;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, -4.71, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, -4.71, 9.94245547930112e-34, !- X,Y,Z Vertex 2 {m}
  2.3866, -4.71, 0,                       !- X,Y,Z Vertex 3 {m}
  2.3866, -4.71, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 123,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 86,                             !- Building Surface Name
  Sub Surface 177,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.34586134506683, -4.71, 3.00605166436031, !- X,Y,Z Vertex 1 {m}
  -1.34586134506683, -4.71, 0.0660516643603088, !- X,Y,Z Vertex 2 {m}
  1.39413865493317, -4.71, 0.0660516643603088, !- X,Y,Z Vertex 3 {m}
  1.39413865493317, -4.71, 3.00605166436031; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, -2.355, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  2.3866, -2.355, 9.40336489248796e-34,   !- X,Y,Z Vertex 2 {m}
  2.3866, 3.60955709766131e-16, 2.10033319413072e-33, !- X,Y,Z Vertex 3 {m}
  2.3866, 1.80477854883065e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1634, 1.80477854883065e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  -4.1634, 3.60955709766131e-16, -5.78326803389142e-33, !- X,Y,Z Vertex 2 {m}
  -4.1634, -4.71, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.1634, -4.71, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -4.71, -1.36294142999698e-33, !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -2.355, -2.02944725115055e-34, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -2.355, 3.6576;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70559999999999, -4.63825540051945, 3.54674470477357, !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -4.63825540051945, 0.20674470477357, !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -2.47825540051946, 0.20674470477357, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -2.47825540051946, 3.54674470477357; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 342,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, -4.71, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  2.3866, -4.71, 0,                       !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -4.71, -1.36294142999698e-33, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -4.71, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, -2.355, 3.6576,       !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -2.355, -2.02944725115055e-34, !- X,Y,Z Vertex 2 {m}
  2.3866, -2.355, 9.40336489248796e-34,   !- X,Y,Z Vertex 3 {m}
  2.3866, -2.355, 3.6576;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 122,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 91,                             !- Building Surface Name
  Sub Surface 224,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.20122186548095, -2.355, 3.27310257751896, !- X,Y,Z Vertex 1 {m}
  6.20122186548095, -2.355, 0.0331025775189592, !- X,Y,Z Vertex 2 {m}
  2.96122186548095, -2.355, 0.0331025775189592, !- X,Y,Z Vertex 3 {m}
  2.96122186548095, -2.355, 3.27310257751896; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 1.80477854883065e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  2.3866, 3.6095570976613e-16, 2.10033319413109e-33, !- X,Y,Z Vertex 2 {m}
  3.16299347805644e-46, 1.80477854883069e-16, -4.82221703900828e-32, !- X,Y,Z Vertex 3 {m}
  -1.9313664965754e-46, 1.62430069394759e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1LoadingDock Thermostat,        !- Name
  TZ_Level1LoadingDock,                   !- Zone or ZoneList Name
  TZ_Level1LoadingDock Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1LoadingDock Thermostat Schedule, !- Name
  TZ_Level1LoadingDock Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1LoadingDock Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1LoadingDock,                   !- Zone Name
  TZ_Level1LoadingDock Equipment List,    !- Zone Conditioning Equipment List Name
  TZ_Level1LoadingDock Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  TZ_Level1LoadingDock Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1LoadingDock Inlet Node List,   !- Name
  Node 52;                                !- Node Name 1

NodeList,
  TZ_Level1LoadingDock Return Node List,  !- Name
  Node 53;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 4,                     !- Name
  Node 52,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 4;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 4,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 4 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 84,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 4,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 52,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 4,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 4 Damper Outlet,           !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1LoadingDock Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 4,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1LoadingDock,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1LoadingDock DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1LoadingDock DSOA Space List,   !- Name
  Level1LoadingDock,                      !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1MensLocker,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.931,                                 !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1MensLocker,                       !- Name
  TZ_Level1MensLocker,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Name
  Level1WomensLocker,                     !- Space Name 1
  Level2MedicalArea,                      !- Space Name 2
  Level1MensLocker;                       !- Space Name 3

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0127821436198428,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -0.914, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  2.5, 0, 3.6576,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -0.914, 3.6576;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 355,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -4.0399999999996, 3.6576,          !- X,Y,Z Vertex 1 {m}
  2.5, -0.914, 3.6576,                    !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -0.914, 3.6576,   !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -4.0399999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.26586743856348e-126, 2.60136691034868e-63, !- X,Y,Z Vertex 1 {m}
  2.5, -4.71, 8.0707497080347e-64,        !- X,Y,Z Vertex 2 {m}
  4.5, -4.71, 5.47651083752344e-63,       !- X,Y,Z Vertex 3 {m}
  4.5, -9.42, 3.68221889797823e-63,       !- X,Y,Z Vertex 4 {m}
  8.46072782593853e-126, -9.42, -6.8240118021417e-63, !- X,Y,Z Vertex 5 {m}
  -6.27765841787553e-126, -1.02431954805985e-126, -3.23542792305128e-63; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.42, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  5.4263210450931e-126, -9.42, -5.52432298856476e-63, !- X,Y,Z Vertex 2 {m}
  4.5, -9.42, 3.01659109710387e-63,       !- X,Y,Z Vertex 3 {m}
  4.5, -9.42, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -9.42, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.5, -9.42, 3.01659109710387e-63,       !- X,Y,Z Vertex 2 {m}
  4.5, -4.71, 4.40571279938725e-63,       !- X,Y,Z Vertex 3 {m}
  4.5, -4.71, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 315,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -9.42, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  2.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  2.5, -4.0399999999996, 3.6576,          !- X,Y,Z Vertex 4 {m}
  1.44382283906452e-15, -4.0399999999996, 3.6576, !- X,Y,Z Vertex 5 {m}
  0, -9.42, 3.6576;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, -4.71, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, -4.71, 0,        !- X,Y,Z Vertex 2 {m}
  3.20593071881819e-31, -9.42, -5.52432298856476e-63, !- X,Y,Z Vertex 3 {m}
  3.20593071881819e-31, -9.42, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.5, -4.71, 4.40571279938725e-63,       !- X,Y,Z Vertex 2 {m}
  2.5, -4.71, 6.09750983534525e-64,       !- X,Y,Z Vertex 3 {m}
  2.5, -4.71, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 3.6576,                         !- X,Y,Z Vertex 1 {m}
  2.5, 0, 5.92425740783664e-63,           !- X,Y,Z Vertex 2 {m}
  0, 0, -5.92425740783667e-63,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80518937896592e-31, -8.59914329777539e-47, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.80518937896592e-31, -8.59914329777539e-47, -5.92425740783667e-63, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, -4.71, 0,        !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, -4.71, 3.6576;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 74,                             !- Building Surface Name
  Sub Surface 168,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.44849980195383, 2.53121010220826, !- X,Y,Z Vertex 1 {m}
  0, -3.44849980195383, 0.0312101022082615, !- X,Y,Z Vertex 2 {m}
  0, -4.64849980195383, 0.0312101022082615, !- X,Y,Z Vertex 3 {m}
  0, -4.64849980195383, 2.53121010220826; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  2.5, -4.71, 6.09750983534525e-64,       !- X,Y,Z Vertex 2 {m}
  2.5, 0, 5.92425740783664e-63,           !- X,Y,Z Vertex 3 {m}
  2.5, 0, 3.6576;                         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1MensLocker Thermostat,         !- Name
  TZ_Level1MensLocker,                    !- Zone or ZoneList Name
  TZ_Level1MensLocker Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1MensLocker Thermostat Schedule, !- Name
  TZ_Level1MensLocker Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1MensLocker Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1MensLocker,                    !- Zone Name
  TZ_Level1MensLocker Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_Level1MensLocker Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  TZ_Level1MensLocker Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1MensLocker Inlet Node List,    !- Name
  Node 54;                                !- Node Name 1

NodeList,
  TZ_Level1MensLocker Return Node List,   !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 5,                     !- Name
  Node 54,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 5;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 5,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 5 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 85,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 5,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 54,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 5,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 5 Damper Outlet,           !- Air Inlet Node Name
  Node 54;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1MensLocker Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 5,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1MensLocker,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1MensLocker DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1MensLocker DSOA Space List,    !- Name
  Level1MensLocker,                       !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1SideCorridor,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.931,                                  !- X Origin {m}
  -4.54,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1SideCorridor,                     !- Name
  TZ_Level1SideCorridor,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.04, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  3, 3.04, 0,                             !- X,Y,Z Vertex 2 {m}
  5.5, 3.04, 0,                           !- X,Y,Z Vertex 3 {m}
  5.5, 3.04, 3.6576;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.49999999995611, 2.126, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -1.49999999993616, 2.126, 8.88187492831669e-16, !- X,Y,Z Vertex 2 {m}
  -1.49999999955536, 3.95607457907756e-13, 5.46008605392949e-23, !- X,Y,Z Vertex 3 {m}
  -1.4999999995753, 3.94885546480071e-13, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000001122, 4.54, 3.6576,        !- X,Y,Z Vertex 1 {m}
  -1.49999999998878, 4.54, 4.0972125314762e-22, !- X,Y,Z Vertex 2 {m}
  -1.49999999993491, 2.126, 8.88187500494893e-16, !- X,Y,Z Vertex 3 {m}
  -1.49999999995736, 2.126, 3.6576;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  0, 3.04, 0,                             !- X,Y,Z Vertex 2 {m}
  3, 3.04, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 3.04, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 3.04, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  5.5, 3.04, 0,                           !- X,Y,Z Vertex 2 {m}
  9, 3.04, 0,                             !- X,Y,Z Vertex 3 {m}
  9, 3.04, 3.6576;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 347,                            !- Building Surface Name
  Sub Surface 165,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2990678412256, 3.04, 2.53125682495516, !- X,Y,Z Vertex 1 {m}
  7.2990678412256, 3.04, 0.0312568249551624, !- X,Y,Z Vertex 2 {m}
  8.4990678412256, 3.04, 0.0312568249551624, !- X,Y,Z Vertex 3 {m}
  8.4990678412256, 3.04, 2.53125682495516; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 2.126, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -1.49999999995611, 2.126, 3.6576,       !- X,Y,Z Vertex 3 {m}
  -1.4999999995753, 3.9488554648143e-13, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 4.54, 0,                       !- X,Y,Z Vertex 1 {m}
  13.1634, 3.04, 0,                       !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 3.04, 0,              !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 4.54, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 3.04, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  13.1634, 4.54, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 4.54, 3.6576,         !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 3.04, 3.6576;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 4.54, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  13.1634, 4.54, 0,                       !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 4.54, 0,              !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 4.54, 3.6576;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 47,                             !- Building Surface Name
  Sub Surface 171,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9613329036472, 4.54, 2.51200575243117, !- X,Y,Z Vertex 1 {m}
  12.9613329036472, 4.54, 0.0120057524311697, !- X,Y,Z Vertex 2 {m}
  11.7613329036472, 4.54, 0.0120057524311697, !- X,Y,Z Vertex 3 {m}
  11.7613329036472, 4.54, 2.51200575243117; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 330,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.04, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.04, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 265,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4999999995753, 3.95066024338984e-13, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.49999999955536, 3.95426980048841e-13, 5.4559526055985e-23, !- X,Y,Z Vertex 2 {m}
  4.75554946289517e-29, 1.80477857556751e-16, 1.78107267432259e-32, !- X,Y,Z Vertex 3 {m}
  -4.75554946282985e-29, -1.80477857554272e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 51,                             !- Building Surface Name
  Sub Surface 158,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.37815337179169, 0, 2.53602812384996, !- X,Y,Z Vertex 1 {m}
  -1.37815337179169, 0, 0.0360281238499643, !- X,Y,Z Vertex 2 {m}
  -0.178153371791688, 0, 0.0360281238499643, !- X,Y,Z Vertex 3 {m}
  -0.178153371791688, 0, 2.53602812384996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9642000000001, 3.04, 3.6576,         !- X,Y,Z Vertex 1 {m}
  10.9642000000001, 3.04, 0,              !- X,Y,Z Vertex 2 {m}
  13.1634, 3.04, 0,                       !- X,Y,Z Vertex 3 {m}
  13.1634, 3.04, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 52,                             !- Building Surface Name
  Sub Surface 121,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2545757705825, 3.04, 2.93098648729791, !- X,Y,Z Vertex 1 {m}
  11.2545757705825, 3.04, 0.0709864872979113, !- X,Y,Z Vertex 2 {m}
  12.8145757705825, 3.04, 0.0709864872979113, !- X,Y,Z Vertex 3 {m}
  12.8145757705825, 3.04, 2.93098648729791; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 554,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 3.04, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  9, 3.04, 0,                             !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 3.04, 0,              !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 3.04, 3.6576;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 547,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9642000000001, 4.54, 3.6576,         !- X,Y,Z Vertex 1 {m}
  10.9642000000001, 4.54, 0,              !- X,Y,Z Vertex 2 {m}
  -1.49999999998753, 4.54, 4.17348681728539e-22, !- X,Y,Z Vertex 3 {m}
  -1.50000000001247, 4.54, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 531,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.126, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.04, 3.6576,                        !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 3.04, 3.6576,         !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 4.54, 3.6576,         !- X,Y,Z Vertex 4 {m}
  -1.50000000001247, 4.54, 3.6576,        !- X,Y,Z Vertex 5 {m}
  -1.49999999995611, 2.126, 3.6576;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9642000000001, 4.54, 3.56866775429451e-23, !- X,Y,Z Vertex 1 {m}
  10.9642000000001, 3.04, -5.5951522514201e-23, !- X,Y,Z Vertex 2 {m}
  3.76270027862976e-45, 3.04, 1.77055069626616e-22, !- X,Y,Z Vertex 3 {m}
  -1.84145291736265e-46, 5.29364302295773e-46, -8.66501582253348e-24, !- X,Y,Z Vertex 4 {m}
  -1.49999999955536, 3.95607457906397e-13, 2.32123567270263e-23, !- X,Y,Z Vertex 5 {m}
  -1.49999999998753, 4.54, 3.00570642242482e-22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 3.04, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  13.1634, 3.04, 0,                       !- X,Y,Z Vertex 2 {m}
  13.1634, 4.54, 0,                       !- X,Y,Z Vertex 3 {m}
  13.1634, 4.54, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 559,                            !- Building Surface Name
  Sub Surface 189,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1634, 3.14592732621691, 2.57883536816619, !- X,Y,Z Vertex 1 {m}
  13.1634, 3.14592732621691, 0.078835368166191, !- X,Y,Z Vertex 2 {m}
  13.1634, 4.34592732621691, 0.078835368166191, !- X,Y,Z Vertex 3 {m}
  13.1634, 4.34592732621691, 2.57883536816619; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level1SideCorridor,                  !- Zone Name
  TZ_Level1SideCorridor Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Level1SideCorridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  TZ_Level1SideCorridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1SideCorridor Inlet Node List,  !- Name
  Node 78;                                !- Node Name 1

NodeList,
  TZ_Level1SideCorridor Return Node List, !- Name
  Node 79;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 26,                    !- Name
  Node 78,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 26;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 26,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 26 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 80,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 26,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 78,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 26,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 26 Damper Outlet,          !- Air Inlet Node Name
  Node 78;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1SideCorridor Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 26,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1SideCorridor,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1SideCorridor DSOA Space List,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1SideCorridor DSOA Space List,  !- Name
  Level1SideCorridor,                     !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1Storage,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1Storage,                          !- Name
  TZ_Level1Storage,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Storage - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.13, -3.60955709766131e-16, 2.31437779551112e-64, !- X,Y,Z Vertex 2 {m}
  0.63, 1.00185334963069e-31, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.63, 1.00185334963069e-31, 3.6576;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -0.914, 8.86854232141861e-65,     !- X,Y,Z Vertex 1 {m}
  2.13, -3.60955709766131e-16, 1.86532472010776e-64, !- X,Y,Z Vertex 2 {m}
  -7.385952301207e-129, -4.80727770035573e-129, 6.96224184112851e-65, !- X,Y,Z Vertex 3 {m}
  6.85925896250975e-129, -0.914, -2.82246303853048e-65; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92121900945005e-129, -4.43005745408658e-144, 2.47171108709491e-65, !- X,Y,Z Vertex 1 {m}
  4.3945256707528e-129, -0.914, 1.66806771550312e-65, !- X,Y,Z Vertex 2 {m}
  2.13, -0.914, 4.37801156738501e-65,     !- X,Y,Z Vertex 3 {m}
  2.13, -4.044, 1.62592868655096e-65,     !- X,Y,Z Vertex 4 {m}
  -1.5, -4.044, -2.99242632862805e-65,    !- X,Y,Z Vertex 5 {m}
  -1.5, -3.60955709766131e-16, 5.63299923797802e-66; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -4.044, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  2.13, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 2 {m}
  -1.5, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 3 {m}
  -1.5, -4.044, 3.6576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -4.044, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  2.13, -4.044, 1.62592868655096e-65,     !- X,Y,Z Vertex 2 {m}
  2.13, -3.60955709766131e-16, 2.31437779551112e-64, !- X,Y,Z Vertex 3 {m}
  2.13, -3.60955709766131e-16, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, -2.00370669926137e-32, 3.6576,    !- X,Y,Z Vertex 1 {m}
  0.63, -2.00370669926137e-32, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.60955709766131e-16, 9.8054929587819e-65, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.60955709766131e-16, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 687,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -1.5, -3.60955709766131e-16, 5.63299923797802e-66, !- X,Y,Z Vertex 2 {m}
  -1.5, -4.044, -2.99242632862805e-65,    !- X,Y,Z Vertex 3 {m}
  -1.5, -4.044, 3.6576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -4.044, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  -1.5, -4.044, -2.99242632862805e-65,    !- X,Y,Z Vertex 2 {m}
  2.13, -4.044, 1.62592868655096e-65,     !- X,Y,Z Vertex 3 {m}
  2.13, -4.044, 3.6576;                   !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level1Storage,                       !- Zone Name
  TZ_Level1Storage Equipment List,        !- Zone Conditioning Equipment List Name
  TZ_Level1Storage Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  TZ_Level1Storage Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1Storage Inlet Node List,       !- Name
  Node 81;                                !- Node Name 1

NodeList,
  TZ_Level1Storage Return Node List,      !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 27,                    !- Name
  Node 81,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 27;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 27,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 27 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 83,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 27,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 81,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 27,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 27 Damper Outlet,          !- Air Inlet Node Name
  Node 81;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1Storage Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 27,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1Storage,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1Storage DSOA Space List,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1Storage DSOA Space List,       !- Name
  Level1Storage,                          !- Space Name 1
  189.1-2009 - Office - Storage - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1WomensLocker,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -10.92,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1WomensLocker,                     !- Name
  TZ_Level1WomensLocker,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 736,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  4.75, 3.87832909440827, 3.6576,         !- X,Y,Z Vertex 2 {m}
  -1.5, 3.876, 3.6576,                    !- X,Y,Z Vertex 3 {m}
  -1.5, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 3.87932818280168, 0,  !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.5, 3.876, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.43100015044612, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.43100015044612, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.43100015044612, 3.87932818280168, 0,  !- X,Y,Z Vertex 3 {m}
  7.43100015044612, 3.87932818280168, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 578,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 3.87932818280168, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.75, 3.87832909440827, 3.6576,         !- X,Y,Z Vertex 3 {m}
  4.75, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 3.87932818280168, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 3.87932818280168, 0,  !- X,Y,Z Vertex 2 {m}
  -1.5, 3.87932818280168, 0,              !- X,Y,Z Vertex 3 {m}
  -1.5, 3.87932818280168, 3.6576;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 65,                             !- Building Surface Name
  Sub Surface 190,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.76508927685754, 3.87932818280168, 2.56355028989377, !- X,Y,Z Vertex 1 {m}
  6.76508927685754, 3.87932818280168, 0.0635502898937751, !- X,Y,Z Vertex 2 {m}
  5.56508927685754, 3.87932818280168, 0.0635502898937751, !- X,Y,Z Vertex 3 {m}
  5.56508927685754, 3.87932818280168, 2.56355028989377; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 690,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 3.876, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  -1.5, 3.876, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.5, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 170,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door Reversed,        !- Construction Name
  Surface 66,                             !- Building Surface Name
  Sub Surface 57,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, 3.0033724689539, 2.58,            !- X,Y,Z Vertex 1 {m}
  -1.5, 3.0033724689539, 0.099999999999999, !- X,Y,Z Vertex 2 {m}
  -1.5, 1.8133724689539, 0.099999999999999, !- X,Y,Z Vertex 3 {m}
  -1.5, 1.8133724689539, 2.58;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1WomensLocker Thermostat,       !- Name
  TZ_Level1WomensLocker,                  !- Zone or ZoneList Name
  TZ_Level1WomensLocker Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1WomensLocker Thermostat Schedule, !- Name
  TZ_Level1WomensLocker Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1WomensLocker Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1WomensLocker,                  !- Zone Name
  TZ_Level1WomensLocker Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Level1WomensLocker Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  TZ_Level1WomensLocker Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1WomensLocker Inlet Node List,  !- Name
  Node 56;                                !- Node Name 1

NodeList,
  TZ_Level1WomensLocker Return Node List, !- Name
  Node 57;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 6,                     !- Name
  Node 56,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 6;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 6 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 86,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 6,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 56,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 6,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 6 Damper Outlet,           !- Air Inlet Node Name
  Node 56;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1WomensLocker Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 6,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1WomensLocker,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1WomensLocker DSOA Space List,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1WomensLocker DSOA Space List,  !- Name
  Level1WomensLocker,                     !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1_EQ,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.431,                                 !- X Origin {m}
  -6.21,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1_EQ,                              !- Name
  TZ_Level1_EQ,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - IT_Room - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Name
  Level2SecurityAndStorage,               !- Space Name 1
  Level1_EQ;                              !- Space Name 2

Lights,
  189.1-2009 - Office - IT_Room - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - IT_Room - CZ1-3 People 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0134548880208871,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - IT_Room - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.37, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  12.37, -4.71, 0,                        !- X,Y,Z Vertex 2 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 3 {m}
  3.46420000000011, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 320,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.37, -4.71, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  12.37, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  3.46420000000011, 0, 3.6576,            !- X,Y,Z Vertex 3 {m}
  3.46420000000011, -4.71, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.71, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  8.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.46420000000011, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.46420000000011, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 119,                            !- Building Surface Name
  Sub Surface 123,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.05753865493317, 0, 3.00605166436031,  !- X,Y,Z Vertex 1 {m}
  7.05753865493317, 0, 0.0660516643603088, !- X,Y,Z Vertex 2 {m}
  4.31753865493317, 0, 0.0660516643603092, !- X,Y,Z Vertex 3 {m}
  4.31753865493317, 0, 3.00605166436031;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.37, -4.71, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  12.37, -4.71, 0,                        !- X,Y,Z Vertex 2 {m}
  12.37, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.37, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.37, -0.125599998819522, 3.54276732793302, !- X,Y,Z Vertex 1 {m}
  12.37, -2.3304580488609, 3.53490827775181, !- X,Y,Z Vertex 2 {m}
  12.37, -2.3304580488609, 0.0949082777518146, !- X,Y,Z Vertex 3 {m}
  12.37, -0.125599998819522, 0.10276732793302; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.37, -4.59282995672083, 3.51586508227746, !- X,Y,Z Vertex 1 {m}
  12.37, -4.59282995672083, 0.0958650822774637, !- X,Y,Z Vertex 2 {m}
  12.37, -2.56282995672083, 0.0958650822774637, !- X,Y,Z Vertex 3 {m}
  12.37, -2.56282995672083, 3.51586508227746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 2 {m}
  12.37, -4.71, 0,                        !- X,Y,Z Vertex 3 {m}
  12.37, -4.71, 3.6576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 0, 3.6576,                         !- X,Y,Z Vertex 1 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.369, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  12.369, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.05, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.71, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 525,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.46420000000011, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.71, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, -4.71, 0,                            !- X,Y,Z Vertex 2 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 3 {m}
  3.46420000000011, -4.71, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 551,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.46420000000011, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.5, 0, 3.6576;                         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1_EQ Thermostat,                !- Name
  TZ_Level1_EQ,                           !- Zone or ZoneList Name
  TZ_Level1_EQ Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1_EQ Thermostat Schedule,       !- Name
  TZ_Level1_EQ Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1_EQ Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1_EQ,                           !- Zone Name
  TZ_Level1_EQ Equipment List,            !- Zone Conditioning Equipment List Name
  TZ_Level1_EQ Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  TZ_Level1_EQ Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1_EQ Inlet Node List,           !- Name
  Node 58;                                !- Node Name 1

NodeList,
  TZ_Level1_EQ Return Node List,          !- Name
  Node 59;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 7,                     !- Name
  Node 58,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 7;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 7,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 7 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 87,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 7,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 58,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 7,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 7 Damper Outlet,           !- Air Inlet Node Name
  Node 58;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1_EQ Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 7,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1_EQ,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1_EQ DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1_EQ DSOA Space List,           !- Name
  Level1_EQ,                              !- Space Name 1
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2Bathrooms,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.431,                                  !- X Origin {m}
  -2.414,                                 !- Y Origin {m}
  3.65760000000001,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2Bathrooms,                        !- Name
  TZ_Level2Bathrooms,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Restroom - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -2.126, -1.28139277052027e-14,     !- X,Y,Z Vertex 1 {m}
  1.5, -3.1259999999996, -7.39959204165334e-15, !- X,Y,Z Vertex 2 {m}
  4.24199210868864e-11, -3.1259999999996, -2.70716781412657e-15, !- X,Y,Z Vertex 3 {m}
  4.34484869415999e-10, -2.1259999999996, -8.12150347890459e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -3.1259999999996, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  1.5, -3.1259999999996, -7.39959204291566e-15, !- X,Y,Z Vertex 2 {m}
  7, -3.1259999999996, -5.05337993672583e-15, !- X,Y,Z Vertex 3 {m}
  7, -3.1259999999996, 4.16560000000002;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 323,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -2.61692889579849e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  7, 8.12150346970815e-16, -3.60955709766131e-15, !- X,Y,Z Vertex 2 {m}
  2.31118497140415e-10, 2.70716782327578e-16, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, -3.15836246045961e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 156,                            !- Building Surface Name
  Sub Surface 182,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.53829055945299, 0, 2.52320429838456,  !- X,Y,Z Vertex 1 {m}
  4.53829055945299, 0, 0.0232042983845561, !- X,Y,Z Vertex 2 {m}
  2.03829055945299, 0, 0.0232042983845561, !- X,Y,Z Vertex 3 {m}
  2.03829055945299, 0, 2.52320429838456;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -3.0724, 4.16560000000002,           !- X,Y,Z Vertex 1 {m}
  7, -2.61692889579849e-15, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, -3.15836246045961e-15, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  4.3467008481457e-10, -3.0724, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.54247492331313e-13, -3.15836240687384e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  2.30561362002405e-10, 2.70716728741806e-16, -1.01067599042144e-14, !- X,Y,Z Vertex 2 {m}
  4.35042004554009e-10, -2.1259999999996, -8.1215034494042e-15, !- X,Y,Z Vertex 3 {m}
  2.05034890043954e-10, -2.1259999999998, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 174,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -3.1259999999996, 4.16560000000002,  !- X,Y,Z Vertex 1 {m}
  7, -3.1259999999996, -5.05337993672583e-15, !- X,Y,Z Vertex 2 {m}
  7, 8.12150346970815e-16, -3.60955709766131e-15, !- X,Y,Z Vertex 3 {m}
  7, -2.61692889579849e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8647292314707e-10, -3.1259999999996, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  4.24199210868864e-11, -3.1259999999996, -2.70716781286424e-15, !- X,Y,Z Vertex 2 {m}
  1.5, -3.1259999999996, -7.39959204291566e-15, !- X,Y,Z Vertex 3 {m}
  1.5, -3.1259999999996, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 348,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -1.03782505301255e-30, -1.45743358323423e-14, !- X,Y,Z Vertex 1 {m}
  1.5, -2.126, -1.2738978282104e-14,      !- X,Y,Z Vertex 2 {m}
  4.34484869415999e-10, -2.1259999999996, -8.19645290200331e-15, !- X,Y,Z Vertex 3 {m}
  2.31118497140415e-10, 2.70716782327578e-16, -1.00318104516254e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -2.46416188785792e-30, -1.35831176180437e-14, !- X,Y,Z Vertex 1 {m}
  4.5, -3.1259999999996, -6.63040212885957e-15, !- X,Y,Z Vertex 2 {m}
  1.5, -3.1259999999996, -7.47313148212379e-15, !- X,Y,Z Vertex 3 {m}
  1.5, -8.09558585394618e-31, -1.44258469713079e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 8.12150346970813e-16, -5.67192196011938e-15, !- X,Y,Z Vertex 1 {m}
  7, -3.1259999999996, -2.99101507426775e-15, !- X,Y,Z Vertex 2 {m}
  4.5, -3.1259999999996, -8.76630643052578e-15, !- X,Y,Z Vertex 3 {m}
  4.5, -5.31881990560626e-31, -1.14472133163774e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -3.1259999999996, 4.16560000000002,  !- X,Y,Z Vertex 1 {m}
  7, -3.0724, 4.16560000000002,           !- X,Y,Z Vertex 2 {m}
  4.3467008481457e-10, -3.0724, 4.16560000000002, !- X,Y,Z Vertex 3 {m}
  -1.8647292314707e-10, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05592025181964e-10, -2.1259999999998, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  4.34484869415999e-10, -2.1259999999996, -8.12150348016689e-15, !- X,Y,Z Vertex 2 {m}
  4.24199210868864e-11, -3.1259999999996, -2.70716781286424e-15, !- X,Y,Z Vertex 3 {m}
  -1.8647292314707e-10, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2Bathrooms Thermostat,          !- Name
  TZ_Level2Bathrooms,                     !- Zone or ZoneList Name
  TZ_Level2Bathrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2Bathrooms Thermostat Schedule, !- Name
  TZ_Level2Bathrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2Bathrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2Bathrooms,                     !- Zone Name
  TZ_Level2Bathrooms Equipment List,      !- Zone Conditioning Equipment List Name
  TZ_Level2Bathrooms Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  TZ_Level2Bathrooms Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  TZ_Level2Bathrooms Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2Bathrooms Inlet Node List,     !- Name
  Node 60;                                !- Node Name 1

NodeList,
  TZ_Level2Bathrooms Exhaust Node List,   !- Name
  Node 140;                               !- Node Name 1

NodeList,
  TZ_Level2Bathrooms Return Node List,    !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 8,                     !- Name
  Node 60,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 8;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 8,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 8 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 88,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 8,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 60,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 8,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 8 Damper Outlet,           !- Air Inlet Node Name
  Node 60;                                !- Air Outlet Node Name

Fan:ZoneExhaust,
  Zone Exhaust Fan 1,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 140,                               !- Air Inlet Node Name
  Node 141,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  TZ_Level2Bathrooms Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 8,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan 1,                     !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  TZ_Level2Bathrooms,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2Bathrooms DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2Bathrooms DSOA Space List,     !- Name
  Level2Bathrooms,                        !- Space Name 1
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2Lobby,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.13,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2Lobby,                            !- Name
  TZ_Level2Lobby,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Lobby - CZ1-3 2;  !- Space Type

SpaceList,
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Name
  Level2Lobby;                            !- Space Name 1

Lights,
  189.1-2009 - Office - Lobby - CZ1-3 Lights 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Lobby - CZ1-3 People 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, 3.18876309031243e-29, -8.37041398200806e-59, !- X,Y,Z Vertex 1 {m}
  2.62, -7.04167090559173, -4.05042059330515e-59, !- X,Y,Z Vertex 2 {m}
  -3.63, -7.04167090559173, 4.19574385156673e-59, !- X,Y,Z Vertex 3 {m}
  -3.63, -5.544, 3.2769380031606e-59,     !- X,Y,Z Vertex 4 {m}
  -1.47529638040235e-118, -5.544, -1.51243430642099e-59, !- X,Y,Z Vertex 5 {m}
  -3.69541646675319e-118, -1.5, -3.9933871226115e-59, !- X,Y,Z Vertex 6 {m}
  -1.5, -1.5, -2.01430765584225e-59,      !- X,Y,Z Vertex 7 {m}
  -1.5, -4.11999122340288e-30, -2.93454237994852e-59; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 361,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -5.4864, 4.16560000000001,        !- X,Y,Z Vertex 1 {m}
  2.62, -6.69077949847677e-29, 4.1656,    !- X,Y,Z Vertex 2 {m}
  -1.5, -9.09946011792838e-29, 4.1656,    !- X,Y,Z Vertex 3 {m}
  -1.5, -1.5, 4.1656,                     !- X,Y,Z Vertex 4 {m}
  -3.63, -1.5, 4.1656,                    !- X,Y,Z Vertex 5 {m}
  -3.63, -5.4864, 4.16560000000001;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 306,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -1.5, 4.1656,                     !- X,Y,Z Vertex 1 {m}
  -1.5, -1.5, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.63, -1.5, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.63, -1.5, 4.1656;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 233,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -7.71806501719295, 4.1656,        !- X,Y,Z Vertex 1 {m}
  2.62, -10.92, 1.43536730946138,         !- X,Y,Z Vertex 2 {m}
  2.62, -10.92, 0,                        !- X,Y,Z Vertex 3 {m}
  2.62, -4.54, -7.21911419532262e-16,     !- X,Y,Z Vertex 4 {m}
  2.62, -4.54, 4.1656;                    !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 197,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 150,                            !- Building Surface Name
  Sub Surface 194,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62, -8.75783921111702, 2.50887272394913, !- X,Y,Z Vertex 1 {m}
  2.62, -8.75783921111702, 0.00887272394912994, !- X,Y,Z Vertex 2 {m}
  2.62, -7.55783921111702, 0.00887272394912994, !- X,Y,Z Vertex 3 {m}
  2.62, -7.55783921111702, 2.50887272394913; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 367,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -5.89095063779073e-29, 4.1656,    !- X,Y,Z Vertex 1 {m}
  2.62, 2.790380999535e-29, -2.25235650744145e-58, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.36170315628648e-31, 8.30249435473886e-59, !- X,Y,Z Vertex 3 {m}
  -1.5, -8.6949486688886e-29, 4.1656;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 152,                            !- Building Surface Name
  Sub Surface 132,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62575168357512, 0, 2.51574236071993,  !- X,Y,Z Vertex 1 {m}
  1.62575168357512, 0, 0.0157423607199303, !- X,Y,Z Vertex 2 {m}
  0.42575168357512, 0, 0.0157423607199303, !- X,Y,Z Vertex 3 {m}
  0.42575168357512, 0, 2.51574236071993;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 308,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -8.29656657811117e-29, 4.1656,    !- X,Y,Z Vertex 1 {m}
  -1.5, -4.11999122340288e-30, 0,         !- X,Y,Z Vertex 2 {m}
  -1.5, -1.5, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.5, -1.5, 4.1656;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 222,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 22,                             !- Building Surface Name
  Sub Surface 157,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -0.0564471783723207, 2.54787246088481, !- X,Y,Z Vertex 1 {m}
  -1.5, -0.0564471783723207, 0.0478724608848099, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.25644717837232, 0.0478724608848099, !- X,Y,Z Vertex 3 {m}
  -1.5, -1.25644717837232, 2.54787246088481; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 1 {m}
  -3.63, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 2 {m}
  -3.63, -10.92, 4.1656;                  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -10.92, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -0.33, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 2 {m}
  -0.33, -7.71806501719295, 4.1656;       !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 1 {m}
  -0.33, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 2 {m}
  2.62, -10.92, 1.43536730946137,         !- X,Y,Z Vertex 3 {m}
  2.62, -10.0794920670131, 2.15205339072779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 266,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -1.5, 4.1656,                    !- X,Y,Z Vertex 1 {m}
  -3.63, -1.5, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.63, -10.92, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.63, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 4 {m}
  -3.63, -7.71806501719295, 4.1656;       !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 149,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door Reversed,        !- Construction Name
  Surface 275,                            !- Building Surface Name
  Sub Surface 221,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.63, -2.06515591266922, 2.5545098633071, !- X,Y,Z Vertex 1 {m}
  -3.63, -2.06515591266922, 0.0545098633071045, !- X,Y,Z Vertex 2 {m}
  -3.63, -4.56515591266922, 0.0545098633071045, !- X,Y,Z Vertex 3 {m}
  -3.63, -4.56515591266922, 2.5545098633071; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -2.41400000000001, 4.1656000000001, !- X,Y,Z Vertex 1 {m}
  2.62, -2.414, -7.21911419532262e-16,    !- X,Y,Z Vertex 2 {m}
  2.62, 3.18876309031243e-29, -1.42210707196756e-58, !- X,Y,Z Vertex 3 {m}
  2.62, -6.28933272856816e-29, 4.1656;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 277,                            !- Building Surface Name
  Sub Surface 185,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62, -1.68392354531678, 2.57033104779521, !- X,Y,Z Vertex 1 {m}
  2.62, -1.68392354531678, 0.0703310477952129, !- X,Y,Z Vertex 2 {m}
  2.62, -0.483923545316777, 0.0703310477952129, !- X,Y,Z Vertex 3 {m}
  2.62, -0.483923545316777, 2.57033104779521; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04000178324135e-118, -1.5, -1.97017553967268e-59, !- X,Y,Z Vertex 1 {m}
  -3.56642062675732e-119, -5.544, -6.75172827558416e-60, !- X,Y,Z Vertex 2 {m}
  -3.63, -5.544, 1.27711174948321e-59,    !- X,Y,Z Vertex 3 {m}
  -3.63, -1.5, -1.78909626310555e-61;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -7.71806501719295, 4.1656,        !- X,Y,Z Vertex 1 {m}
  2.62, -5.4864, 4.16560000000001,        !- X,Y,Z Vertex 2 {m}
  -3.63, -5.4864, 4.16560000000001,       !- X,Y,Z Vertex 3 {m}
  -3.63, -7.71806501719295, 4.1656;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -10.92, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -0.33, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 2 {m}
  -3.63, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 3 {m}
  -3.63, -10.92, 4.1656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -10.92, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -3.63, -10.92, 0,                       !- X,Y,Z Vertex 2 {m}
  2.62, -10.92, 0,                        !- X,Y,Z Vertex 3 {m}
  2.62, -10.92, 1.43536730946138,         !- X,Y,Z Vertex 4 {m}
  -0.33, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 5 {m}
  -0.33, -10.92, 4.1656;                  !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 467,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.60987560048235, -10.92, 3.02223964707594, !- X,Y,Z Vertex 1 {m}
  -3.60987560048235, -10.92, 0.0122396470759401, !- X,Y,Z Vertex 2 {m}
  -0.479875600482351, -10.92, 0.0122396470759401, !- X,Y,Z Vertex 3 {m}
  -0.479875600482351, -10.92, 3.02223964707594; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -2.41400000000001, 4.1656000000001, !- X,Y,Z Vertex 1 {m}
  2.62, -4.54, 4.1656,                    !- X,Y,Z Vertex 2 {m}
  2.62, -4.54, -7.21911419532262e-16,     !- X,Y,Z Vertex 3 {m}
  2.62, -2.414, -7.21911419532262e-16;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 560,                            !- Building Surface Name
  Sub Surface 169,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62, -4.4712439654842, 2.55361182117602, !- X,Y,Z Vertex 1 {m}
  2.62, -4.4712439654842, 0.0536118211760156, !- X,Y,Z Vertex 2 {m}
  2.62, -2.4912439654842, 0.0536118211760156, !- X,Y,Z Vertex 3 {m}
  2.62, -2.4912439654842, 2.55361182117602; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 1 {m}
  2.62, -10.0794920670131, 2.15205339072777, !- X,Y,Z Vertex 2 {m}
  2.62, -7.71806501719295, 4.1656;        !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -7.04167090559173, -7.22753822403323e-60, !- X,Y,Z Vertex 1 {m}
  2.62, -10.92, -8.24940879726028e-60,    !- X,Y,Z Vertex 2 {m}
  -3.63, -10.92, 8.24940879726028e-60,    !- X,Y,Z Vertex 3 {m}
  -3.63, -7.04167090559173, 9.27127937048733e-60; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2Lobby Thermostat,              !- Name
  TZ_Level2Lobby,                         !- Zone or ZoneList Name
  TZ_Level2Lobby Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2Lobby Thermostat Schedule,     !- Name
  TZ_Level2Lobby Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2Lobby Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2Lobby,                         !- Zone Name
  TZ_Level2Lobby Equipment List,          !- Zone Conditioning Equipment List Name
  TZ_Level2Lobby Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  TZ_Level2Lobby Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2Lobby Inlet Node List,         !- Name
  Node 62;                                !- Node Name 1

NodeList,
  TZ_Level2Lobby Return Node List,        !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 9,                     !- Name
  Node 62,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 9;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 9 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 89,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 9,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 62,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 9,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 9 Damper Outlet,           !- Air Inlet Node Name
  Node 62;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2Lobby Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 9,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2Lobby,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2Lobby DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2Lobby DSOA Space List,         !- Name
  Level2Lobby,                            !- Space Name 1
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2MedicalArea,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.431,                                 !- X Origin {m}
  -2.414,                                 !- Y Origin {m}
  3.65760000000001,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2MedicalArea,                      !- Name
  TZ_Level2MedicalArea,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, 2.16573425859679e-15, -7.83457242797018e-15, !- X,Y,Z Vertex 1 {m}
  6.1634, -3.796, -1.02132130603365e-14,  !- X,Y,Z Vertex 2 {m}
  5.46420000000011, -3.796, -9.64828358334695e-15, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, 2.16573425859679e-15, -7.26964295098063e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 257,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, -3.0724, 4.16560000000003,      !- X,Y,Z Vertex 1 {m}
  6.1634, 2.16573425859679e-15, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  5.46420000000011, 1.80477854883065e-15, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -3.0724, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.1259999999996, 4.16560000000003,  !- X,Y,Z Vertex 1 {m}
  0, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 2 {m}
  -5.5, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 3 {m}
  -5.5, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.0729852674819e-29, 1.8047785488307e-15, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  -3.57661755827299e-30, 1.80477854883065e-15, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  3.576617558273e-30, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 3 {m}
  -3.576617558273e-30, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 730,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -3.796, 4.16560000000003,        !- X,Y,Z Vertex 1 {m}
  14.37, -3.796, -1.01067598734517e-14,   !- X,Y,Z Vertex 2 {m}
  6.1634, -3.796, -1.02872377283348e-14,  !- X,Y,Z Vertex 3 {m}
  6.1634, -3.796, 4.16560000000003;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, 2.07549533115526e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  6.1634, 2.25597318603832e-15, -7.76054775997183e-15, !- X,Y,Z Vertex 2 {m}
  5.46420000000011, 2.07549533115526e-15, -7.34366761897897e-15, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, 1.89501747627219e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -3.1259999999996, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  -5.5, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 2 {m}
  -5.5, -8.506, -1.15505827125162e-14,    !- X,Y,Z Vertex 3 {m}
  -5.5, -8.506, 1.43536730946137,         !- X,Y,Z Vertex 4 {m}
  -5.5, -5.30406501719295, 4.16560000000001; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, -3.796, 4.16560000000003,       !- X,Y,Z Vertex 1 {m}
  6.1634, -3.796, -1.02872377283348e-14,  !- X,Y,Z Vertex 2 {m}
  6.1634, 2.16573425859679e-15, -7.76054775997183e-15, !- X,Y,Z Vertex 3 {m}
  6.1634, 2.16573425859679e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -8.506, 1.43536730946137, !- X,Y,Z Vertex 2 {m}
  14.37, -8.506, 1.43536730946137,        !- X,Y,Z Vertex 3 {m}
  14.37, -5.30406501719295, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.02697613805396, -7.19721984387259, 2.55134073995706, !- X,Y,Z Vertex 1 {m}
  7.02697613805396, -8.33861675457938, 1.57809200904137, !- X,Y,Z Vertex 2 {m}
  10.026976138054, -8.33861675457938, 1.57809200904137, !- X,Y,Z Vertex 3 {m}
  10.026976138054, -7.19721984387259, 2.55134073995706; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3206215774022, -7.18398161472793, 2.56262874117184, !- X,Y,Z Vertex 1 {m}
  10.3206215774022, -8.32537852543472, 1.58938001025616, !- X,Y,Z Vertex 2 {m}
  13.3206215774022, -8.32537852543472, 1.58938001025616, !- X,Y,Z Vertex 3 {m}
  13.3206215774022, -7.18398161472793, 2.56262874117184; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -8.506, 1.43536730946137, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -8.506, -1.19026058157363e-14, !- X,Y,Z Vertex 2 {m}
  14.37, -8.506, -1.1595702176237e-14,    !- X,Y,Z Vertex 3 {m}
  14.37, -8.506, 1.43536730946137;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 217,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99807386715562, -8.506, 1.37990764593878, !- X,Y,Z Vertex 1 {m}
  6.99807386715562, -8.506, 0.37990764593878, !- X,Y,Z Vertex 2 {m}
  9.99807386715562, -8.506, 0.37990764593878, !- X,Y,Z Vertex 3 {m}
  9.99807386715562, -8.506, 1.37990764593878; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 217,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2654319751143, -8.506, 1.37855102588789, !- X,Y,Z Vertex 1 {m}
  10.2654319751143, -8.506, 0.378551025887887, !- X,Y,Z Vertex 2 {m}
  13.2654319751143, -8.506, 0.378551025887887, !- X,Y,Z Vertex 3 {m}
  13.2654319751143, -8.506, 1.37855102588789; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 527,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, 1.8950174762722e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, 2.07549533115524e-15, -7.34366761897897e-15, !- X,Y,Z Vertex 2 {m}
  -2.98051463189417e-33, 1.8950174762722e-15, -5.77529135625809e-15, !- X,Y,Z Vertex 3 {m}
  -1.43034897184601e-29, 1.71453962138915e-15, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 150,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 227,                            !- Building Surface Name
  Sub Surface 187,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.44353469213016, 0, 2.5128797827411,   !- X,Y,Z Vertex 1 {m}
  5.44353469213016, 0, 0.0128797827410991, !- X,Y,Z Vertex 2 {m}
  4.24353469213016, 0, 0.0128797827410991, !- X,Y,Z Vertex 3 {m}
  4.24353469213016, 0, 2.5128797827411;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, -3.1259999999996, -6.49720277579037e-15, !- X,Y,Z Vertex 1 {m}
  -2.5, -8.506, -1.01067598734517e-14,    !- X,Y,Z Vertex 2 {m}
  -5.5, -8.506, -1.15505827125162e-14,    !- X,Y,Z Vertex 3 {m}
  -5.5, -3.1259999999996, -7.94102561485488e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.50014309262172e-32, -3.1259999999996, -7.98775992392127e-15, !- X,Y,Z Vertex 1 {m}
  1.39435962625475e-31, -3.796, -8.39308562250643e-15, !- X,Y,Z Vertex 2 {m}
  2, -3.796, -9.46302466410877e-15,       !- X,Y,Z Vertex 3 {m}
  2, -8.506, -1.23124038287878e-14,       !- X,Y,Z Vertex 4 {m}
  -2.5, -8.506, -9.90504098518254e-15,    !- X,Y,Z Vertex 5 {m}
  -2.5, -3.1259999999996, -6.65033612191834e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 2.16573425859679e-15, -6.64258813077652e-15, !- X,Y,Z Vertex 1 {m}
  3.5, -3.796, -9.23946309893323e-15,     !- X,Y,Z Vertex 2 {m}
  1.67629921510741e-31, -3.796, -8.35133439308496e-15, !- X,Y,Z Vertex 3 {m}
  5.28612463208312e-33, 1.80477854883065e-15, -5.75445942492825e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -3.796, -9.8969087240511e-15,    !- X,Y,Z Vertex 1 {m}
  14.37, -8.506, -1.18055533256376e-14,   !- X,Y,Z Vertex 2 {m}
  5.46420000000011, -8.506, -1.16927546663357e-14, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -3.796, -9.7841100647492e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  14.37, -3.796, 4.16560000000003,        !- X,Y,Z Vertex 2 {m}
  6.1634, -3.796, 4.16560000000003,       !- X,Y,Z Vertex 3 {m}
  6.1634, -3.0724, 4.16560000000003,      !- X,Y,Z Vertex 4 {m}
  5.46420000000011, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 5 {m}
  5.46420000000011, -5.30406501719295, 4.16560000000002; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  14.37, -8.506, 1.43536730946137,        !- X,Y,Z Vertex 2 {m}
  14.37, -8.506, -1.1595702176237e-14,    !- X,Y,Z Vertex 3 {m}
  14.37, -3.796, -1.01067598734517e-14,   !- X,Y,Z Vertex 4 {m}
  14.37, -3.796, 4.16560000000003;        !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 229,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 474,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.37, -5.39292193464311, 3.80598372264161, !- X,Y,Z Vertex 1 {m}
  14.37, -8.36714469986994, 1.38591700311639, !- X,Y,Z Vertex 2 {m}
  14.37, -8.39896855707009, 0.103115762077512, !- X,Y,Z Vertex 3 {m}
  14.37, -5.39292193464311, 0.103115762077512; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 474,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.37, -5.24896855707009, 3.92311576207751, !- X,Y,Z Vertex 1 {m}
  14.37, -5.24896855707009, 0.103115762077512, !- X,Y,Z Vertex 2 {m}
  14.37, -3.91896855707009, 0.103115762077512, !- X,Y,Z Vertex 3 {m}
  14.37, -3.91896855707009, 3.92311576207751; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 553,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, 2.16573425859679e-15, -7.24168073536728e-15, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -3.796, -9.67624579896029e-15, !- X,Y,Z Vertex 2 {m}
  3.5, -3.796, -9.15830814665138e-15,     !- X,Y,Z Vertex 3 {m}
  3.5, 2.16573425859679e-15, -6.72374308305837e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  -5.5, -5.30406501719295, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  -5.5, -8.506, 1.43536730946137,         !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -8.506, 1.43536730946137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 522,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.28344850901452, -7.13305224999612, 2.60605529956412, !- X,Y,Z Vertex 1 {m}
  -3.28344850901452, -8.27444916070291, 1.63280656864843, !- X,Y,Z Vertex 2 {m}
  -0.283448509014495, -8.27444916070291, 1.63280656864843, !- X,Y,Z Vertex 3 {m}
  -0.283448509014495, -7.13305224999612, 2.60605529956412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 522,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0761169729726901, -7.14282453727115, 2.59772264499028, !- X,Y,Z Vertex 1 {m}
  0.0761169729726901, -8.28422144797795, 1.62447391407459, !- X,Y,Z Vertex 2 {m}
  3.07611697297269, -8.28422144797795, 1.62447391407459, !- X,Y,Z Vertex 3 {m}
  3.07611697297269, -7.14282453727115, 2.59772264499028; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  1.4306470233092e-29, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  0, -3.1259999999996, 4.16560000000003,  !- X,Y,Z Vertex 4 {m}
  -5.5, -3.1259999999996, 4.16560000000003, !- X,Y,Z Vertex 5 {m}
  -5.5, -5.30406501719295, 4.16560000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -8.506, 1.43536730946137,         !- X,Y,Z Vertex 1 {m}
  -5.5, -8.506, -1.15505827125162e-14,    !- X,Y,Z Vertex 2 {m}
  5.46420000000011, -8.506, -1.19026058157363e-14, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -8.506, 1.43536730946137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 524,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.31313538037658, -8.506, 1.39731682142475, !- X,Y,Z Vertex 1 {m}
  -3.31313538037658, -8.506, 0.397316821424747, !- X,Y,Z Vertex 2 {m}
  -0.313135380376563, -8.506, 0.397316821424747, !- X,Y,Z Vertex 3 {m}
  -0.313135380376563, -8.506, 1.39731682142475; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 524,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0766925646764906, -8.506, 1.39675554053389, !- X,Y,Z Vertex 1 {m}
  0.0766925646764906, -8.506, 0.396755540533888, !- X,Y,Z Vertex 2 {m}
  3.07669256467649, -8.506, 0.396755540533888, !- X,Y,Z Vertex 3 {m}
  3.07669256467649, -8.506, 1.39675554053389; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 540,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -3.796, -9.5742589153486e-15, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -8.506, -1.19026058157363e-14, !- X,Y,Z Vertex 2 {m}
  2, -8.506, -1.20822536604804e-14,       !- X,Y,Z Vertex 3 {m}
  2, -3.796, -9.75390676009271e-15;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 511,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, 1.80477854883065e-15, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  -2.28903523729472e-29, 1.8047785488307e-15, 4.16560000000004, !- X,Y,Z Vertex 3 {m}
  2.28903523729472e-29, -3.0724, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Level2MedicalArea,                      !- Zone or ZoneList or Space or SpaceList Name
  Medical_Operations,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Medical_Operations Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medical_Operations,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Medical_Operations Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

ZoneControl:Thermostat,
  TZ_Level2MedicalArea Thermostat,        !- Name
  TZ_Level2MedicalArea,                   !- Zone or ZoneList Name
  TZ_Level2MedicalArea Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2MedicalArea Thermostat Schedule, !- Name
  TZ_Level2MedicalArea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2MedicalArea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2MedicalArea,                   !- Zone Name
  TZ_Level2MedicalArea Equipment List,    !- Zone Conditioning Equipment List Name
  TZ_Level2MedicalArea Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  TZ_Level2MedicalArea Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2MedicalArea Inlet Node List,   !- Name
  Node 195;                               !- Node Name 1

NodeList,
  TZ_Level2MedicalArea Return Node List,  !- Name
  Node 196;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 35,                    !- Name
  Node 195,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 35;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 35,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 35 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 197,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 35,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 195,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 35,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 35 Damper Outlet,          !- Air Inlet Node Name
  Node 195;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2MedicalArea Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 35,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2MedicalArea,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2MedicalArea DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2MedicalArea DSOA Space List,   !- Name
  Level2MedicalArea,                      !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2OpenAreaByFreight,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  22.0944,                                !- X Origin {m}
  -2.414,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2OpenAreaByFreight,                !- Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 0.914, 4.16560000000004,        !- X,Y,Z Vertex 1 {m}
  2.3866, 0.914000000000002, -4.41693302817696e-31, !- X,Y,Z Vertex 2 {m}
  6.47384064962975e-64, 0.914000000000002, -4.40276443868483e-31, !- X,Y,Z Vertex 3 {m}
  0, 0.914, 4.16560000000004;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.12948915010911e-30, 0.914, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  5.77067529387275e-30, 0.914000000000002, -1.82238117719705e-31, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 3.84888944654165e-44, -1.4505086205121e-31, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 1.80477854883065e-15, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 322,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 1.80477854883065e-15, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, -4.72019866167322e-31, -1.4505086205121e-31, !- X,Y,Z Vertex 2 {m}
  -1.5, 7.21911419532264e-16, -1.44160353200201e-31, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 2.52668996836292e-15, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 152,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 166,                            !- Building Surface Name
  Sub Surface 184,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.167503994026975, 0, 2.55867829245158, !- X,Y,Z Vertex 1 {m}
  -0.167503994026975, 0, 0.0586782924515765, !- X,Y,Z Vertex 2 {m}
  -1.36750399402697, 0, 0.0586782924515765, !- X,Y,Z Vertex 3 {m}
  -1.36750399402697, 0, 2.55867829245158; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 2.52668996836292e-15, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  -1.5, 7.21911419532264e-16, -1.44160353200201e-31, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.796, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, -3.796, 4.16560000000005; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  2.3866, -1.441, -8.78387982232892e-32,  !- X,Y,Z Vertex 2 {m}
  2.3866, 0.914000000000002, -1.83654976668918e-31, !- X,Y,Z Vertex 3 {m}
  2.3866, 0.914, 4.16560000000004;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -3.796, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  6.7056, -3.796, 1.05091972831503e-29,   !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -1.441, -5.34500151161675e-30, !- X,Y,Z Vertex 3 {m}
  6.7056, -1.441, 4.16560000000004;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 255,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70559999999999, -3.62716999508738, 3.99020512997224, !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -3.62716999508738, 0.160205129972238, !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -1.59716999508738, 0.160205129972238, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -1.59716999508738, 3.99020512997224; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 377,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -3.0724, 4.16560000000004,      !- X,Y,Z Vertex 1 {m}
  6.7056, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 2 {m}
  2.3866, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 3 {m}
  2.3866, 0.914, 4.16560000000004,        !- X,Y,Z Vertex 4 {m}
  0, 0.914, 4.16560000000004,             !- X,Y,Z Vertex 5 {m}
  -2.88764567812905e-15, 1.80477854883065e-15, 4.16560000000004, !- X,Y,Z Vertex 6 {m}
  -1.50000000000001, 2.52668996836292e-15, 4.16560000000004, !- X,Y,Z Vertex 7 {m}
  -1.5, -3.0724, 4.16560000000004;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -3.796, 4.16560000000005, !- X,Y,Z Vertex 1 {m}
  -1.5, -3.796, 0,                        !- X,Y,Z Vertex 2 {m}
  6.7056, -3.796, 0,                      !- X,Y,Z Vertex 3 {m}
  6.7056, -3.796, 4.16560000000004;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 0.914000000000002, -1.81484877023412e-31, !- X,Y,Z Vertex 1 {m}
  2.3866, -1.441, -9.0271588918161e-32,   !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -1.441, -9.07706957224211e-32, !- X,Y,Z Vertex 3 {m}
  6.7056, -3.796, 4.42592382829949e-34,   !- X,Y,Z Vertex 4 {m}
  -1.5, -3.796, 1.39083753055792e-33,     !- X,Y,Z Vertex 5 {m}
  -1.5, 7.21911419532264e-16, -1.45634912638246e-31, !- X,Y,Z Vertex 6 {m}
  -2.88764567812905e-15, 2.0257312876535e-44, -1.45808253737202e-31, !- X,Y,Z Vertex 7 {m}
  6.47502981341326e-64, 0.914000000000002, -1.812090797789e-31; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 502,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -1.441, -9.04028700416292e-32, !- X,Y,Z Vertex 2 {m}
  2.3866, -1.441, -8.78387982232892e-32,  !- X,Y,Z Vertex 3 {m}
  2.3866, -1.441, 4.16560000000004;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 732,                            !- Building Surface Name
  Sub Surface 172,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.20122186548095, -1.441, 3.12530195800705, !- X,Y,Z Vertex 1 {m}
  6.20122186548095, -1.441, 0.12530195800705, !- X,Y,Z Vertex 2 {m}
  2.96122186548095, -1.441, 0.12530195800705, !- X,Y,Z Vertex 3 {m}
  2.96122186548095, -1.441, 3.12530195800705; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -3.796, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  6.7056, -3.0724, 4.16560000000004,      !- X,Y,Z Vertex 2 {m}
  -1.5, -3.0724, 4.16560000000004,        !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, -3.796, 4.16560000000005; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2OpenAreaByFreight Thermostat,  !- Name
  TZ_Level2OpenAreaByFreight,             !- Zone or ZoneList Name
  TZ_Level2OpenAreaByFreight Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2OpenAreaByFreight Thermostat Schedule, !- Name
  TZ_Level2OpenAreaByFreight Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2OpenAreaByFreight Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  TZ_Level2OpenAreaByFreight Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level2OpenAreaByFreight Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  TZ_Level2OpenAreaByFreight Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2OpenAreaByFreight Inlet Node List, !- Name
  Node 66;                                !- Node Name 1

NodeList,
  TZ_Level2OpenAreaByFreight Return Node List, !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 11,                    !- Name
  Node 66,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 11;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 11,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 11 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 91,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 11,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 66,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 11,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 11 Damper Outlet,          !- Air Inlet Node Name
  Node 66;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2OpenAreaByFreight Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 11,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2OpenAreaByFreight,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2OpenAreaByFreight DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2OpenAreaByFreight DSOA Space List, !- Name
  Level2OpenAreaByFreight,                !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2SecurityAndStorage,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  -4.54,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2SecurityAndStorage,               !- Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - IT_Room - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, -0.9464, 4.16560000000003,       !- X,Y,Z Vertex 1 {m}
  2.68100000043467, 3.95607457903679e-13, 4.16560000000004, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.16560000000004,                 !- X,Y,Z Vertex 3 {m}
  0, -0.9464, 4.16560000000003;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -3.17806501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  4.181, -6.38, 1.43536730946138,         !- X,Y,Z Vertex 2 {m}
  4.181, -6.38, 0,                        !- X,Y,Z Vertex 3 {m}
  4.181, -0.999999999999603, 0,           !- X,Y,Z Vertex 4 {m}
  4.181, -0.999999999999603, 4.16560000000004; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 324,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -0.999999999999603, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  4.181, -0.999999999999603, 7.0374088949667e-32, !- X,Y,Z Vertex 2 {m}
  2.68100000043467, -0.999999999999603, -1.40748177899334e-31, !- X,Y,Z Vertex 3 {m}
  2.68100000043467, -0.999999999999604, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000043467, 3.95607457903679e-13, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  2.68100000043467, 3.96329369323212e-13, -5.07816345418914e-44, !- X,Y,Z Vertex 2 {m}
  -4.32618910103542e-41, 7.21911419532556e-16, 5.08094144294973e-44, !- X,Y,Z Vertex 3 {m}
  5.24630258397845e-41, -3.55537716716937e-28, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000043467, 3.95607457903679e-13, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  2.68100000043467, -0.999999999999604, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  2.68100000043467, -0.999999999999603, 0, !- X,Y,Z Vertex 3 {m}
  2.68100000043467, 3.96329369323212e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.16560000000004,                 !- X,Y,Z Vertex 1 {m}
  0, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 2 {m}
  0, -6.38, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.38, 1.43536730946138,             !- X,Y,Z Vertex 4 {m}
  0, -3.17806501719295, 4.1656;           !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 233,                            !- Building Surface Name
  Sub Surface 197,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.01783921111702, 2.50887272394913, !- X,Y,Z Vertex 1 {m}
  0, -3.01783921111702, 0.00887272394912994, !- X,Y,Z Vertex 2 {m}
  0, -4.21783921111702, 0.00887272394912994, !- X,Y,Z Vertex 3 {m}
  0, -4.21783921111702, 2.50887272394913; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.16654934305955e-29, -5.53949206701315, 2.15205339072777, !- X,Y,Z Vertex 1 {m}
  1.53788774802951e-31, -6.38, 1.43536730946138, !- X,Y,Z Vertex 2 {m}
  1.05, -6.38, 1.43536730946138;          !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 317,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -2.50067181719832, 0,            !- X,Y,Z Vertex 1 {m}
  4.181, -6.38, 0,                        !- X,Y,Z Vertex 2 {m}
  2.68100015044612, -6.38, 0,             !- X,Y,Z Vertex 3 {m}
  2.68100015044612, -2.50067181719832, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -3.17806501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  4.181, -0.999999999999603, 4.16560000000004, !- X,Y,Z Vertex 2 {m}
  2.68100000043467, -0.999999999999604, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  2.681, -0.9464, 4.16560000000003,       !- X,Y,Z Vertex 4 {m}
  2.41185340983771e-29, -0.9464, 4.16560000000002, !- X,Y,Z Vertex 5 {m}
  -1.42005072762473e-29, -3.17806501719295, 4.1656; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.38, 1.43536730946138,             !- X,Y,Z Vertex 1 {m}
  0, -6.38, 0,                            !- X,Y,Z Vertex 2 {m}
  4.181, -6.38, 0,                        !- X,Y,Z Vertex 3 {m}
  4.181, -6.38, 1.43536730946138;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 470,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10785591274147, -6.38, 1.40910433646849, !- X,Y,Z Vertex 1 {m}
  1.10785591274147, -6.38, 0.459104336468493, !- X,Y,Z Vertex 2 {m}
  3.47785591274147, -6.38, 0.459104336468493, !- X,Y,Z Vertex 3 {m}
  3.47785591274147, -6.38, 1.40910433646849; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100015044612, -2.50067181719832, 0, !- X,Y,Z Vertex 1 {m}
  2.68100015044612, -6.38, 0,             !- X,Y,Z Vertex 2 {m}
  0, -6.38, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.50167090559173, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55759754631732e-29, -3.17806501719295, 4.1656, !- X,Y,Z Vertex 1 {m}
  4.74982401458933e-29, -5.53949206701315, 2.15205339072777, !- X,Y,Z Vertex 2 {m}
  1.05, -6.38, 1.43536730946138,          !- X,Y,Z Vertex 3 {m}
  4.181, -6.38, 1.43536730946138,         !- X,Y,Z Vertex 4 {m}
  4.181, -3.17806501719295, 4.16560000000002; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 228,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 610,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44268174959529, -5.1305098075377, 2.50078524839069, !- X,Y,Z Vertex 1 {m}
  1.06472548848439, -5.16479722402851, 2.47154898160827, !- X,Y,Z Vertex 2 {m}
  1.09280886992281, -6.29253821255873, 1.5099444112849, !- X,Y,Z Vertex 3 {m}
  3.46801986239084, -6.27174386227091, 1.52767538185087; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -0.999999999999603, 0,           !- X,Y,Z Vertex 1 {m}
  4.181, -2.5, 0,                         !- X,Y,Z Vertex 2 {m}
  2.68100015040306, -2.50024102504099, 0, !- X,Y,Z Vertex 3 {m}
  2.68100000043467, -0.999999999999603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Floor,                                  !- Surface Type
  Insulated Interior Floor,               !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 713,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000043467, 3.96329369323212e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.68100015040306, -2.50024102504099, 0, !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, -2.50067181719832, 0, !- X,Y,Z Vertex 3 {m}
  0, 7.21911419532262e-16, 0;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2SecurityAndStorage Thermostat, !- Name
  TZ_Level2SecurityAndStorage,            !- Zone or ZoneList Name
  TZ_Level2SecurityAndStorage Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2SecurityAndStorage Thermostat Schedule, !- Name
  TZ_Level2SecurityAndStorage Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2SecurityAndStorage Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2SecurityAndStorage,            !- Zone Name
  TZ_Level2SecurityAndStorage Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level2SecurityAndStorage Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  TZ_Level2SecurityAndStorage Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2SecurityAndStorage Inlet Node List, !- Name
  Node 192;                               !- Node Name 1

NodeList,
  TZ_Level2SecurityAndStorage Return Node List, !- Name
  Node 193;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 34,                    !- Name
  Node 192,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 34;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 34,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 34 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 194,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 34,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 192,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 34,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 34 Damper Outlet,          !- Air Inlet Node Name
  Node 192;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2SecurityAndStorage Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 34,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2SecurityAndStorage,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2SecurityAndStorage DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2SecurityAndStorage DSOA Space List, !- Name
  Level2SecurityAndStorage,               !- Space Name 1
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2SideCorridor,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.65760000000001,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2SideCorridor,                     !- Name
  TZ_Level2SideCorridor,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -1.5, -1.07364964729516e-14,   !- X,Y,Z Vertex 1 {m}
  17.3444, -2.414, -1.01989346934841e-14, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -2.414, -9.11219577900395e-15, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -1.5, -9.64975755847144e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 277,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 9.90367543202606e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  -6.91034456769663e-31, 6.21711601980072e-17, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  6.95581919877256e-31, -2.414, -2.88764567812905e-15, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -2.41400000000001, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 133,                            !- Building Surface Name
  Sub Surface 145,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.483923545316777, 2.5703310477952, !- X,Y,Z Vertex 1 {m}
  0, -0.483923545316777, 0.0703310477952028, !- X,Y,Z Vertex 2 {m}
  0, -1.68392354531678, 0.0703310477952028, !- X,Y,Z Vertex 3 {m}
  0, -1.68392354531678, 2.5703310477952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532277e-16, -2.41400000000001, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  1.44859688523426e-29, -2.414, -2.88764567812905e-15, !- X,Y,Z Vertex 2 {m}
  2.681, -2.414, -3.34560838244378e-15,   !- X,Y,Z Vertex 3 {m}
  2.681, -2.414, 4.16560000000004;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -1.5, 4.16560000000001,        !- X,Y,Z Vertex 1 {m}
  17.3444, -1.5, -1.06481934381009e-14,   !- X,Y,Z Vertex 2 {m}
  17.3444, 0, -1.01067598734517e-14,      !- X,Y,Z Vertex 3 {m}
  17.3444, 9.96584659222408e-15, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 181,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 135,                            !- Building Surface Name
  Sub Surface 136,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3444, -1.26264437993117, 2.55390266221517, !- X,Y,Z Vertex 1 {m}
  17.3444, -1.26264437993117, 0.0539026622151608, !- X,Y,Z Vertex 2 {m}
  17.3444, -0.0626443799311683, 0.0539026622151608, !- X,Y,Z Vertex 3 {m}
  17.3444, -0.0626443799311685, 2.55390266221517; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 369,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -2.41400000000001, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  17.3444, 9.96584659222408e-15, 4.16560000000002, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, 9.82907003978844e-15, 4.16560000000002, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -2.414, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 126,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 9.9639210001247e-15, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  17.3444, 1.9255920993751e-18, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -1.3099977613752e-16, -1.19359077786063e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 9.83099563188781e-15, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 183,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 137,                            !- Building Surface Name
  Sub Surface 61,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3288854562556, 0, 2.51560138112873,  !- X,Y,Z Vertex 1 {m}
  17.3288854562556, 0, 0.0156013811287292, !- X,Y,Z Vertex 2 {m}
  15.3288854562556, 0, 0.0156013811287292, !- X,Y,Z Vertex 3 {m}
  15.3288854562556, 0, 2.51560138112873;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 9.9328354200257e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 9.7999100517888e-15, 4.16560000000002, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -9.99141960385148e-17, -1.19359077786063e-14, !- X,Y,Z Vertex 3 {m}
  -6.51216252197229e-31, 3.30111721983768e-17, -5.77529135625809e-15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 194,                            !- Building Surface Name
  Sub Surface 62,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5624221596685, 0, 2.59285198363093,  !- X,Y,Z Vertex 1 {m}
  13.5624221596685, 0, 0.092851983630929, !- X,Y,Z Vertex 2 {m}
  11.0624221596685, 0, 0.092851983630929, !- X,Y,Z Vertex 3 {m}
  11.0624221596685, 0, 2.59285198363093;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 194,                            !- Building Surface Name
  Sub Surface 63,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10655346611239, 0, 2.52605140362208,  !- X,Y,Z Vertex 1 {m}
  2.10655346611239, 0, 0.0260514036220797, !- X,Y,Z Vertex 2 {m}
  0.906553466112391, 0, 0.0260514036220797, !- X,Y,Z Vertex 3 {m}
  0.906553466112391, 0, 2.52605140362208; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -2.414, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -2.414, -9.02389274415326e-15, !- X,Y,Z Vertex 2 {m}
  15.8444, -2.414, -8.66293703438714e-15, !- X,Y,Z Vertex 3 {m}
  15.8444, -2.414, 4.16560000000003;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 162,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -2.41400000000001, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  17.3444, -2.414, -1.02872377283348e-14, !- X,Y,Z Vertex 2 {m}
  17.3444, -1.5, -1.06481934381009e-14,   !- X,Y,Z Vertex 3 {m}
  17.3444, -1.5, 4.16560000000001;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8444, -2.414, 4.16560000000003,      !- X,Y,Z Vertex 1 {m}
  15.8444, -2.414, -8.66293703438714e-15, !- X,Y,Z Vertex 2 {m}
  17.3444, -2.414, -1.02872377283348e-14, !- X,Y,Z Vertex 3 {m}
  17.3444, -2.41400000000001, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 184,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 322,                            !- Building Surface Name
  Sub Surface 152,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.976896005973, -2.41399999999995, 2.55867829245157, !- X,Y,Z Vertex 1 {m}
  15.976896005973, -2.41399999999995, 0.0586782924515664, !- X,Y,Z Vertex 2 {m}
  17.176896005973, -2.41399999999995, 0.0586782924515664, !- X,Y,Z Vertex 3 {m}
  17.176896005973, -2.41399999999995, 2.55867829245157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, -2.414, 4.16560000000004,        !- X,Y,Z Vertex 1 {m}
  2.681, -2.414, -3.34560838244378e-15,   !- X,Y,Z Vertex 2 {m}
  9.681, -2.414, -1.44382283906452e-15,   !- X,Y,Z Vertex 3 {m}
  9.681, -2.414, 4.16560000000004;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 323,                            !- Building Surface Name
  Sub Surface 141,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.71929055945299, -2.414, 2.52320429838456, !- X,Y,Z Vertex 1 {m}
  4.71929055945299, -2.414, 0.0232042983845561, !- X,Y,Z Vertex 2 {m}
  7.21929055945299, -2.414, 0.0232042983845561, !- X,Y,Z Vertex 3 {m}
  7.21929055945299, -2.414, 2.52320429838456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -3.78115162077746e-31, -1.0791580060935e-14, !- X,Y,Z Vertex 1 {m}
  17.3444, -1.5, -9.96337325061753e-15,   !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -1.5, -1.04228807808055e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -1.29074184038146e-16, -1.1251087591123e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.181, -1.5, -1.0892759898551e-14,      !- X,Y,Z Vertex 1 {m}
  7.181, -2.414, -9.3207598483524e-15,    !- X,Y,Z Vertex 2 {m}
  4.181, -2.414, -3.83734849473679e-15,   !- X,Y,Z Vertex 3 {m}
  4.181, -1.5, -5.40934854493539e-15;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, 7.22939011863895e-30, -6.72032135461404e-15, !- X,Y,Z Vertex 1 {m}
  2.681, -2.414, -3.50796414712419e-15,   !- X,Y,Z Vertex 2 {m}
  7.56067044316996e-31, -2.414, -2.72528991344864e-15, !- X,Y,Z Vertex 3 {m}
  -6.98357440913507e-31, 6.2171160198007e-17, -5.9376471209385e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 319,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.681, -1.5, -3.3839597790575e-15,      !- X,Y,Z Vertex 1 {m}
  9.681, -2.414, -1.48894230278528e-15,   !- X,Y,Z Vertex 2 {m}
  7.181, -2.414, -9.15925113531559e-15,   !- X,Y,Z Vertex 3 {m}
  7.181, -1.5, -1.10542686115878e-14;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 321,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.181, -1.5, -1.07835518292632e-14,    !- X,Y,Z Vertex 1 {m}
  13.181, -2.414, -9.42996791764018e-15,  !- X,Y,Z Vertex 2 {m}
  9.681, -2.414, -1.75965908510987e-15,   !- X,Y,Z Vertex 3 {m}
  9.681, -1.5, -3.11324299673289e-15;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -2.41400000000001, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  5.361, -2.414, 4.16560000000002,        !- X,Y,Z Vertex 2 {m}
  5.361, 8.88178419700126e-15, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  -7.21911419532253e-16, 9.90367543202606e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.681, -2.414, 4.16560000000004,        !- X,Y,Z Vertex 1 {m}
  9.681, -2.414, -1.44382283906452e-15,   !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -2.414, -9.02389274415326e-15, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -2.414, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door Reversed,        !- Construction Name
  Surface 527,                            !- Building Surface Name
  Sub Surface 150,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9245346921302, -2.414, 2.5128797827411, !- X,Y,Z Vertex 1 {m}
  13.9245346921302, -2.414, 0.0128797827410991, !- X,Y,Z Vertex 2 {m}
  15.1245346921302, -2.414, 0.0128797827410991, !- X,Y,Z Vertex 3 {m}
  15.1245346921302, -2.414, 2.5128797827411; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 513,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -2.414, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 9.82907003978844e-15, 4.16560000000002, !- X,Y,Z Vertex 2 {m}
  5.361, 8.88178419700126e-15, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  5.361, -2.414, 4.16560000000002;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 552,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -1.5, -9.73999648591297e-15, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -2.414, -9.02195685156242e-15, !- X,Y,Z Vertex 2 {m}
  13.181, -2.414, -9.74774005627636e-15,  !- X,Y,Z Vertex 3 {m}
  13.181, -1.5, -1.04657796906269e-14;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 557,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -1.29074184038146e-16, -1.19359077786063e-14, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -1.5, -9.73806059332213e-15, !- X,Y,Z Vertex 2 {m}
  4.181, -1.5, -5.29295929561934e-15,     !- X,Y,Z Vertex 3 {m}
  4.181, -2.414, -3.95373774405284e-15,   !- X,Y,Z Vertex 4 {m}
  2.681, -2.414, -3.34560838244378e-15,   !- X,Y,Z Vertex 5 {m}
  2.681, 7.0133401141449e-30, -6.88267711929445e-15; !- X,Y,Z Vertex 6 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level2SideCorridor,                  !- Zone Name
  TZ_Level2SideCorridor Equipment List,   !- Zone Conditioning Equipment List Name
  TZ_Level2SideCorridor Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  TZ_Level2SideCorridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2SideCorridor Inlet Node List,  !- Name
  Node 90;                                !- Node Name 1

NodeList,
  TZ_Level2SideCorridor Return Node List, !- Name
  Node 92;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 28,                    !- Name
  Node 90,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 28;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 28,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 28 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 97,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 28,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 90,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 28,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 28 Damper Outlet,          !- Air Inlet Node Name
  Node 90;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2SideCorridor Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 28,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2SideCorridor,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2SideCorridor DSOA Space List,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2SideCorridor DSOA Space List,  !- Name
  Level2SideCorridor,                     !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  10.922,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -6.922, 1.02045435827783e-14,  !- X,Y,Z Vertex 1 {m}
  22.0944, -10.922, 1.00089761641251e-14, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -10.922, 9.48263216324596e-15, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -6.922, 9.67819958189915e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -10.922, 4.16560000000001,     !- X,Y,Z Vertex 1 {m}
  22.0944, -9.422, 4.16560000000001,      !- X,Y,Z Vertex 2 {m}
  28.8, -9.422, 4.16560000000001,         !- X,Y,Z Vertex 3 {m}
  28.8, -5.4356, 4.1656,                  !- X,Y,Z Vertex 4 {m}
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 5 {m}
  19.8952000000001, -10.922, 4.16560000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  28.8, -3.32166856026946, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  28.8, -3.37053381783221e-15, 1.44878816526467, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -1.43344647856976e-14, 1.44878816526467; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.55, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  28.55, -0.0774062017534784, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  24.55, -0.0774062017534783, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  24.55, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.35, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  24.35, -0.0774062017534785, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  20.35, -0.0774062017534785, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  20.35, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, -5.7164, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  0.630000000000001, -5.7164, -1.72025550765855e-31, !- X,Y,Z Vertex 2 {m}
  0.63, -10.922, 7.21911419532262e-16,    !- X,Y,Z Vertex 3 {m}
  0.63, -10.922, 4.1656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -10.922, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 2 {m}
  22.0944, -10.922, 1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  22.0944, -10.922, 4.16560000000001;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 126,                            !- Building Surface Name
  Sub Surface 183,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0788854562556, -10.922, 2.51560138112874, !- X,Y,Z Vertex 1 {m}
  20.0788854562556, -10.922, 0.0156013811287393, !- X,Y,Z Vertex 2 {m}
  22.0788854562556, -10.922, 0.0156013811287393, !- X,Y,Z Vertex 3 {m}
  22.0788854562556, -10.922, 2.51560138112874; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.7164, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -1.5, -5.7164, -1.44382283906452e-15,   !- X,Y,Z Vertex 2 {m}
  0.630000000000001, -5.7164, -1.07515969228659e-31, !- X,Y,Z Vertex 3 {m}
  0.63, -5.7164, 4.1656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 289,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -10.922, 4.16560000000001,     !- X,Y,Z Vertex 1 {m}
  22.0944, -10.922, 1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  22.0944, -9.422, 9.3848484539194e-15,   !- X,Y,Z Vertex 3 {m}
  22.0944, -9.422, 4.16560000000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -9.422, 4.16560000000001,      !- X,Y,Z Vertex 1 {m}
  22.0944, -9.422, 9.3848484539194e-15,   !- X,Y,Z Vertex 2 {m}
  28.8, -9.422, 1.01067598734517e-14,     !- X,Y,Z Vertex 3 {m}
  28.8, -9.422, 4.16560000000001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 686,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  -1.5, -1.73258740687743e-14, 1.44878816526466, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.77529135625808e-15, -1.44382283906454e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, -1.44382283906452e-15,   !- X,Y,Z Vertex 4 {m}
  -1.5, -5.7164, 4.1656;                  !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door Reversed,        !- Construction Name
  Surface 146,                            !- Building Surface Name
  Sub Surface 196,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -2.49112829990933, 2.54721873803207, !- X,Y,Z Vertex 1 {m}
  -1.5, -2.49112829990933, 0.0472187380320705, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.69112829990934, 0.0472187380320705, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.69112829990934, 2.54721873803207; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -10.922, 4.16560000000003,        !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 5.62248285733448e-15,    !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -10.922, 4.16560000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 192,                            !- Building Surface Name
  Sub Surface 46,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8124221596685, -10.922, 2.59285198363094, !- X,Y,Z Vertex 1 {m}
  15.8124221596685, -10.922, 0.0928519836309391, !- X,Y,Z Vertex 2 {m}
  18.3124221596685, -10.922, 0.0928519836309391, !- X,Y,Z Vertex 3 {m}
  18.3124221596685, -10.922, 2.59285198363094; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 192,                            !- Building Surface Name
  Sub Surface 60,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.65655346611239, -10.922, 2.52605140362209, !- X,Y,Z Vertex 1 {m}
  5.65655346611239, -10.922, 0.0260514036220898, !- X,Y,Z Vertex 2 {m}
  6.85655346611239, -10.922, 0.0260514036220898, !- X,Y,Z Vertex 3 {m}
  6.85655346611239, -10.922, 2.52605140362209; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
