! This model was created by Daniel Villa at Sandia National Laboratories.
! it has been released for public use by SNL and +Lab Architect PLLC but 
! has an open-source copyright per the Multi-scenario Extreme Weather Simulator
! license (https://github.com/sandialabs/MEWS). In addition all design features
! conveyed by this EnergyPlus model are copyrighted by +Lab Architect PLLC such that 
! any details of the design cannot be transferred or used for commercial 
! for profit purposes without written permission and agreed upons terms
! with +Lab Architect PLLC.

! for more information and electronic files on the building design contact +LAB Architect PLLC. 


Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Hau_ula_Resilience_Center_Detailed,     !- Name
  180,                                    !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 651,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5, -10.92, 7.8232,                   !- X,Y,Z Vertex 1 {m}
  -5.5, -10.92, 5.09296730946138,         !- X,Y,Z Vertex 2 {m}
  -1.5, -10.92, 5.09296730946138;         !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 654,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5, -7.71806501719295, 7.8232,        !- X,Y,Z Vertex 1 {m}
  -5.5, -10.92, 5.09296730946138,         !- X,Y,Z Vertex 2 {m}
  -1.5, -10.92, 7.8232;                   !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 657,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8, -10.92, 7.8232,                    !- X,Y,Z Vertex 1 {m}
  1.8, -10.92, 5.09296730946138,          !- X,Y,Z Vertex 2 {m}
  5.8, -10.92, 5.09296730946138;          !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 660,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8, -10.92, 7.8232,                    !- X,Y,Z Vertex 1 {m}
  5.8, -10.92, 5.09296730946138,          !- X,Y,Z Vertex 2 {m}
  1.8, -7.71806501719295, 7.8232;         !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 662,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8, -16.35, 7.8232,                    !- X,Y,Z Vertex 1 {m}
  1.8, -10.92, 7.8232,                    !- X,Y,Z Vertex 2 {m}
  -1.5, -10.92, 7.8232,                   !- X,Y,Z Vertex 3 {m}
  -1.5, -16.35, 7.8232;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 663,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5, -10.92, 7.8232,                   !- X,Y,Z Vertex 1 {m}
  -5.5, -10.92, 5.09296730946138,         !- X,Y,Z Vertex 2 {m}
  -1.5, -16.35, 7.8232;                   !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 664,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8, -16.35, 7.8232,                    !- X,Y,Z Vertex 1 {m}
  5.8, -10.92, 5.09296730946138,          !- X,Y,Z Vertex 2 {m}
  1.8, -10.92, 7.8232;                    !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 665,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -10.402487799868, 5.77390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 10.097512200132, 5.77390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 10.097512200132, 5.77390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -10.402487799868, 5.77390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 666,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -9.9259695090843, 6.27390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 9.6940304909157, 6.27390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 9.6940304909157, 6.27390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -9.9259695090843, 6.27390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 667,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -9.4759695090843, 6.77390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 9.1740304909157, 6.77390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 9.1740304909157, 6.77390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -9.4759695090843, 6.77390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 668,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -8.6154117843201, 7.27390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 8.59458821567985, 7.27390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 8.59458821567985, 7.27390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -8.6154117843201, 7.27390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 669,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -8.0459695090843, 7.77390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 7.8340304909157, 7.77390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 7.8340304909157, 7.77390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -8.0459695090843, 7.77390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 670,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -7.2059695090843, 8.27390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 7.1840304909157, 8.27390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 7.1840304909157, 8.27390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -7.2059695090843, 8.27390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 671,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -6.3759695090843, 8.77390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 6.2040304909157, 8.77390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 6.2040304909157, 8.77390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -6.3759695090843, 8.77390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 672,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -5.2759695090843, 9.27390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 5.3940304909157, 9.27390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 5.3940304909157, 9.27390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -5.2759695090843, 9.27390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 673,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -4.41596950908429, 9.77390972149281, !- X,Y,Z Vertex 1 {m}
  29.55, 4.0740304909157, 9.77390972149281, !- X,Y,Z Vertex 2 {m}
  29.05, 4.0740304909157, 9.77390972149281, !- X,Y,Z Vertex 3 {m}
  29.05, -4.41596950908429, 9.77390972149281; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 674,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.55, -2.86220629435799, 10.2667732676241, !- X,Y,Z Vertex 1 {m}
  29.55, 2.90779370564201, 10.2667732676241, !- X,Y,Z Vertex 2 {m}
  29.05, 2.90779370564201, 10.2667732676241, !- X,Y,Z Vertex 3 {m}
  29.05, -2.86220629435799, 10.2667732676241; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 675,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -11.3439311652993, 4.84058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 10.9160688347007, 4.84058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 10.9160688347007, 4.84058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -11.3439311652993, 4.84058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 676,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -10.8139311652993, 5.34058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 10.5860688347007, 5.34058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 10.5860688347007, 5.34058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -10.8139311652993, 5.34058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 677,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -10.4039311652993, 5.84058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 10.2560688347007, 5.84058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 10.2560688347007, 5.84058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -10.4039311652993, 5.84058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 678,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -9.8739311652993, 6.34058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 9.6560688347007, 6.34058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 9.6560688347007, 6.34058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -9.8739311652993, 6.34058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 679,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -9.2839311652993, 6.84058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 9.1260688347007, 6.84058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 9.1260688347007, 6.84058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -9.2839311652993, 6.84058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 680,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -8.6539311652993, 7.34058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 8.5160688347007, 7.34058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 8.5160688347007, 7.34058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -8.6539311652993, 7.34058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 681,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -7.9939311652993, 7.84058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 7.7960688347007, 7.84058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 7.7960688347007, 7.84058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -7.9939311652993, 7.84058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 682,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.4099999999999, -7.1439311652993, 8.34058500020571, !- X,Y,Z Vertex 1 {m}
  -32.4099999999999, 6.9560688347007, 8.34058500020571, !- X,Y,Z Vertex 2 {m}
  -32.9099999999999, 6.9560688347007, 8.34058500020571, !- X,Y,Z Vertex 3 {m}
  -32.9099999999999, -7.1439311652993, 8.34058500020571; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 902,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7751995970189, 0.25000000000004, 11.9051139860432, !- X,Y,Z Vertex 1 {m}
  28.7752366677186, 0.145096849236761, 11.6455078852178, !- X,Y,Z Vertex 2 {m}
  28.7752366677186, 13.199575176578, 6.37037797203302, !- X,Y,Z Vertex 3 {m}
  28.7751995970189, 13.3628423755926, 6.60639998707056; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 903,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.0699407323594, 0.246981931050691, 11.8976451054017, !- X,Y,Z Vertex 1 {m}
  -32.0699407323594, 13.3598243066433, 6.59893110642926, !- X,Y,Z Vertex 2 {m}
  -32.0699036616597, 13.1965571076287, 6.36290909139164, !- X,Y,Z Vertex 3 {m}
  -32.0699036616597, 0.14207878028743, 11.6380390045765; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 904,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7751995970189, 0.250000000000051, 11.9051139860432, !- X,Y,Z Vertex 1 {m}
  28.7751995970189, 13.3628423755926, 6.60639998707054, !- X,Y,Z Vertex 2 {m}
  -32.0699407323594, 13.3598243066433, 6.59893110642928, !- X,Y,Z Vertex 3 {m}
  -32.0699407323594, 0.24999999999977, 11.8964255464588; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 917,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7751995970189, 13.3628423755926, 6.60639998707056, !- X,Y,Z Vertex 1 {m}
  28.7752366677186, 13.199575176578, 6.37037797203302, !- X,Y,Z Vertex 2 {m}
  -32.0699036616597, 13.1965571076287, 6.36290909139164, !- X,Y,Z Vertex 3 {m}
  -32.0699407323594, 13.3598243066433, 6.59893110642926; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 918,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7752366677186, 0.145096849236761, 11.6455078852178, !- X,Y,Z Vertex 1 {m}
  -32.0699036616597, 0.14207878028743, 11.6380390045765, !- X,Y,Z Vertex 2 {m}
  -32.0699036616597, 13.1965571076287, 6.36290909139164, !- X,Y,Z Vertex 3 {m}
  28.7752366677186, 13.199575176578, 6.37037797203302; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 920,                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7751995970189, 0.25000000000004, 11.9051139860432, !- X,Y,Z Vertex 1 {m}
  -32.0699407323594, 0.246981931050691, 11.8976451054017, !- X,Y,Z Vertex 2 {m}
  -32.0699036616597, 0.14207878028743, 11.6380390045765, !- X,Y,Z Vertex 3 {m}
  28.7752366677186, 0.145096849236761, 11.6455078852178; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 21,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.431, -8.01482679704548e-32, -3.9006006568603e-48, !- X,Y,Z Vertex 1 {m}
  7.431, 1.80477854883065e-16, -3.7084,   !- X,Y,Z Vertex 2 {m}
  22.0944, 1.80477854883065e-16, -3.7084, !- X,Y,Z Vertex 3 {m}
  22.0944, -8.01482679704548e-32, -3.90060065686032e-48; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 22,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.431, -2.414, -8.68471623663514e-130,  !- X,Y,Z Vertex 1 {m}
  7.431, -2.414, -3.7084,                 !- X,Y,Z Vertex 2 {m}
  7.431, 1.80477854883065e-16, -3.7084,   !- X,Y,Z Vertex 3 {m}
  7.431, -8.01482679704548e-32, -3.9006006568603e-48; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 23,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.13, -4.544, 0,                        !- X,Y,Z Vertex 1 {m}
  2.13, -4.544, -3.7084,                  !- X,Y,Z Vertex 2 {m}
  4.75, -4.544, -3.7084,                  !- X,Y,Z Vertex 3 {m}
  4.75, -4.544, 0;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 24,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.13, -2.414, 0,                        !- X,Y,Z Vertex 1 {m}
  2.13, -2.414, -3.7084,                  !- X,Y,Z Vertex 2 {m}
  2.13, -4.544, -3.7084,                  !- X,Y,Z Vertex 3 {m}
  2.13, -4.544, 0;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 19,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -2.414, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -2.414, -3.7084,                     !- X,Y,Z Vertex 2 {m}
  2.13, -2.414, -3.7084,                  !- X,Y,Z Vertex 3 {m}
  2.13, -2.414, 0;                        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 25,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -1.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, -1.5, -3.7084,                       !- X,Y,Z Vertex 2 {m}
  0, -2.414, -3.7084,                     !- X,Y,Z Vertex 3 {m}
  0, -2.414, 0;                           !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_CentralStairwell,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.13,                                   !- X Origin {m}
  5.2056,                                 !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CentralStairwell,                       !- Name
  TZ_CentralStairwell,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Stair - CZ1-3 1;  !- Space Type

SpaceList,
  189.1-2009 - Office - Stair - CZ1-3 1,  !- Name
  SideStairwell,                          !- Space Name 1
  CentralStairwell,                       !- Space Name 2
  Elevator,                               !- Space Name 3
  FreightElevator;                        !- Space Name 4

Lights,
  189.1-2009 - Office - Stair - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Stair - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Stair - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Stair - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -1.5, -6.7056, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.63, -6.7056, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.63, -7.21911419532262e-16, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 247,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -6.7056, 7.366,                   !- X,Y,Z Vertex 1 {m}
  -1.5, -6.7056, 3.7084,                  !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 3.7084,                        !- X,Y,Z Vertex 3 {m}
  -1.5, 7.21911419532262e-16, 7.366;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 128,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 14,                             !- Building Surface Name
  Sub Surface 160,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -6.64299822316164, 6.25584718960397, !- X,Y,Z Vertex 1 {m}
  -1.5, -6.64299822316164, 3.75584718960397, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.44299822316164, 3.75584718960397, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.44299822316164, 6.25584718960397; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -6.7056, 7.366,                  !- X,Y,Z Vertex 1 {m}
  -3.63, -6.7056, 3.7084,                 !- X,Y,Z Vertex 2 {m}
  -1.5, -6.7056, 3.7084,                  !- X,Y,Z Vertex 3 {m}
  -1.5, -6.7056, 7.366;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 7.21911419532262e-16, 11.5316,    !- X,Y,Z Vertex 1 {m}
  -1.5, 7.21911419532262e-16, 7.366,      !- X,Y,Z Vertex 2 {m}
  -3.63, 7.21911419532262e-16, 7.366,     !- X,Y,Z Vertex 3 {m}
  -3.63, 7.21911419532262e-16, 11.5316;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 733,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -5.2056, 15.252996,              !- X,Y,Z Vertex 1 {m}
  -3.63, 2.34621211347986e-15, 13.0992460891393, !- X,Y,Z Vertex 2 {m}
  -3.63, 7.21911419532262e-16, 11.5316,   !- X,Y,Z Vertex 3 {m}
  -3.63, -6.7056, 11.5316,                !- X,Y,Z Vertex 4 {m}
  -3.63, -6.7056, 14.6228794645669;       !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 691,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 7.21911419532262e-16, 7.366,     !- X,Y,Z Vertex 1 {m}
  -3.63, 0, 3.7084,                       !- X,Y,Z Vertex 2 {m}
  -3.63, -6.7056, 3.7084,                 !- X,Y,Z Vertex 3 {m}
  -3.63, -6.7056, 7.366;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -4.95560000000012, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, -4.95560000000001, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -1.5, 2.52482921863594e-14, 13.0992460891393, !- X,Y,Z Vertex 3 {m}
  -3.63, -2.47010269410857e-14, 13.0992460891393; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -5.45560000000001, 15.1479765774278, !- X,Y,Z Vertex 1 {m}
  -3.62999999999999, -5.45560000000011, 15.1479765774278, !- X,Y,Z Vertex 2 {m}
  -3.63, -6.7056, 14.6228794645669,       !- X,Y,Z Vertex 3 {m}
  -1.5, -6.7056, 14.6228794645669;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -5.2056, 3.7084,                 !- X,Y,Z Vertex 1 {m}
  -3.63, -5.2056, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.63, -6.7056, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.63, -6.7056, 3.7084;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 1.80477854883065e-16, 3.7084,     !- X,Y,Z Vertex 1 {m}
  -1.5, -1.80477854883065e-16, 1.75667436647572e-32, !- X,Y,Z Vertex 2 {m}
  -3.63, -5.41433564649196e-16, -1.75667436647572e-32, !- X,Y,Z Vertex 3 {m}
  -3.63, -1.80477854883066e-16, 3.7084;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 496,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -5.45560000000001, 15.1479765774278, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, -5.45560000000002, 14.8733999999999, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, -5.2056, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.2056, 11.5316,                 !- X,Y,Z Vertex 4 {m}
  -1.5, -6.7056, 11.5316,                 !- X,Y,Z Vertex 5 {m}
  -1.5, -6.7056, 14.6228794645669;        !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 300,                            !- Building Surface Name
  Sub Surface 19,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -5.3554952466091, 14.0676350210712, !- X,Y,Z Vertex 1 {m}
  -1.5, -5.3554952466091, 11.5676350210712, !- X,Y,Z Vertex 2 {m}
  -1.5, -6.5554952466091, 11.5676350210712, !- X,Y,Z Vertex 3 {m}
  -1.5, -6.5554952466091, 14.0676350210712; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -6.7056, 3.7084,                  !- X,Y,Z Vertex 1 {m}
  -1.5, -6.7056, 0,                       !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.5, 0, 3.7084;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 301,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -6.60687078603356, 2.59589313781484, !- X,Y,Z Vertex 1 {m}
  -1.5, -6.60687078603356, 0.0958931378148375, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.40687078603356, 0.0958931378148375, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.40687078603356, 2.59589313781484; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.13, -6.7056, 3.7084,                 !- X,Y,Z Vertex 1 {m}
  -2.13, -6.7056, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.5, -6.7056, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -6.7056, 3.7084;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.2056, 11.5316,                 !- X,Y,Z Vertex 1 {m}
  -1.5, -5.2056, 7.366,                   !- X,Y,Z Vertex 2 {m}
  -1.5, 7.21911419532262e-16, 7.366,      !- X,Y,Z Vertex 3 {m}
  -1.5, 7.21911419532262e-16, 11.5316;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -6.7056, 11.5316,                !- X,Y,Z Vertex 1 {m}
  -3.63, -6.7056, 7.366,                  !- X,Y,Z Vertex 2 {m}
  -1.5, -6.7056, 7.366,                   !- X,Y,Z Vertex 3 {m}
  -1.5, -6.7056, 11.5316;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -6.7056, 11.5316,                 !- X,Y,Z Vertex 1 {m}
  -1.5, -6.7056, 7.366,                   !- X,Y,Z Vertex 2 {m}
  -1.5, -5.2056, 7.366,                   !- X,Y,Z Vertex 3 {m}
  -1.5, -5.2056, 11.5316;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 157,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 308,                            !- Building Surface Name
  Sub Surface 222,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -6.46204717837232, 9.91387246088481, !- X,Y,Z Vertex 1 {m}
  -1.5, -6.46204717837232, 7.41387246088481, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.26204717837232, 7.41387246088481, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.26204717837232, 9.91387246088481; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 420,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 2.5492497002233e-15, 13.0992460891393, !- X,Y,Z Vertex 1 {m}
  -1.5, 7.89590615113407e-16, 11.5316,    !- X,Y,Z Vertex 2 {m}
  -3.63, 6.54232223951115e-16, 11.5316,   !- X,Y,Z Vertex 3 {m}
  -3.63, 2.41389130906101e-15, 13.0992460891393; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 7.21911419532262e-16, 7.366,      !- X,Y,Z Vertex 1 {m}
  -1.5, 1.6029653594091e-31, 3.7084,      !- X,Y,Z Vertex 2 {m}
  -3.63, 1.6029653594091e-31, 3.7084,     !- X,Y,Z Vertex 3 {m}
  -3.63, 7.21911419532262e-16, 7.366;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -6.7056, 14.6228794645669,       !- X,Y,Z Vertex 1 {m}
  -3.63, -6.7056, 11.5316,                !- X,Y,Z Vertex 2 {m}
  -1.5, -6.7056, 11.5316,                 !- X,Y,Z Vertex 3 {m}
  -1.5, -6.7056, 14.6228794645669;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 642,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -4.95560000000001, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, -4.95560000000002, 14.8733999999999, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, -5.2056, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.2056, 11.5316,                 !- X,Y,Z Vertex 4 {m}
  -1.5, 7.21911419532254e-16, 11.5316,    !- X,Y,Z Vertex 5 {m}
  -1.5, 2.61692889580445e-15, 13.0992460891393; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 650,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -5.2056, 15.252996,  !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, -5.45560000000001, 15.1479765774278, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, -5.45560000000002, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, -5.2056, 14.8733999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -6.7056, 3.7084,                 !- X,Y,Z Vertex 1 {m}
  -3.63, -6.7056, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.13, -6.7056, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.13, -6.7056, 3.7084;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 421,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -5.2056, 15.252996,  !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, -5.2056, 14.8733999999999, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, -4.95560000000002, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, -4.95560000000001, 15.1495617219696; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 0, 3.7084,                       !- X,Y,Z Vertex 1 {m}
  -3.63, -7.21911419532262e-16, 0,        !- X,Y,Z Vertex 2 {m}
  -3.63, -5.2056, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.63, -5.2056, 3.7084;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 599,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -5.2056, 15.252996,  !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, -4.95560000000001, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -3.63, -4.95560000000012, 15.1495617219696, !- X,Y,Z Vertex 3 {m}
  -3.63, -5.2056, 15.252996;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 600,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -5.2056, 15.252996,              !- X,Y,Z Vertex 1 {m}
  -3.62999999999999, -5.45560000000011, 15.1479765774278, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, -5.45560000000001, 15.1479765774278, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, -5.2056, 15.252996;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_CentralStairwell,                    !- Zone Name
  CentralStairwell,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 718,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 7.21911419532262e-16, 11.5316,   !- X,Y,Z Vertex 1 {m}
  -3.63, 7.21911419532262e-16, 7.366,     !- X,Y,Z Vertex 2 {m}
  -3.63, -6.7056, 7.366,                  !- X,Y,Z Vertex 3 {m}
  -3.63, -6.7056, 11.5316;                !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_CentralStairwell,                    !- Zone Name
  TZ_CentralStairwell Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_CentralStairwell Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  TZ_CentralStairwell Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_CentralStairwell Inlet Node List,    !- Name
  Node 36;                                !- Node Name 1

NodeList,
  TZ_CentralStairwell Return Node List,   !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 21,                    !- Name
  Node 36,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 21;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 21,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 21 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 43,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 21,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 36,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 21,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 21 Damper Outlet,          !- Air Inlet Node Name
  Node 36;                                !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  TZ_CentralStairwell Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 21,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_CentralStairwell,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_CentralStairwell DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  TZ_CentralStairwell,                    !- Zone or ZoneList Name 1
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  TZ_Elevator,                            !- Zone or ZoneList Name 2
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  TZ_Level1Bathrooms,                     !- Zone or ZoneList Name 3
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  TZ_Level1Cafeteria,                     !- Zone or ZoneList Name 4
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  TZ_Level1CentralCorridor,               !- Zone or ZoneList Name 5
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  TZ_Level1LoadingDock,                   !- Zone or ZoneList Name 6
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  TZ_Level1MensLocker,                    !- Zone or ZoneList Name 7
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  TZ_Level1SideCorridor,                  !- Zone or ZoneList Name 8
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  TZ_Level1Storage,                       !- Zone or ZoneList Name 9
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  TZ_Level1WomensLocker,                  !- Zone or ZoneList Name 10
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  TZ_Level1_EQ,                           !- Zone or ZoneList Name 11
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  TZ_Level2Bathrooms,                     !- Zone or ZoneList Name 12
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  TZ_Level2Lobby,                         !- Zone or ZoneList Name 13
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  TZ_Level2OpenAreaByFreight,             !- Zone or ZoneList Name 14
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  TZ_Level2SideCorridor,                  !- Zone or ZoneList Name 15
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone or ZoneList Name 16
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name 17
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  TZ_Level3Classrooms,                    !- Zone or ZoneList Name 18
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  TZ_Level3CorridorClassroomSide,         !- Zone or ZoneList Name 19
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  TZ_Level3CorridorOverGymn,              !- Zone or ZoneList Name 20
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  TZ_Level3OpenArea,                      !- Zone or ZoneList Name 21
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 21
  ;                                       !- Design Specification Zone Air Distribution Object Name 21

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_CentralStairwell DSOA Space List,    !- Name
  CentralStairwell,                       !- Space Name 1
  189.1-2009 - Office - Stair - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Elevator,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  -4.544,                                 !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Elevator,                               !- Name
  TZ_Elevator,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Stair - CZ1-3 1;  !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06075173486884e-16, 0.0040000000000004, 7.366, !- X,Y,Z Vertex 1 {m}
  -1.26833550153082e-29, 0.00400000000000066, 3.7084, !- X,Y,Z Vertex 2 {m}
  2.68100000032345, 0.00400000000024802, 3.7084, !- X,Y,Z Vertex 3 {m}
  2.68100000000764, 0.00400000000024775, 7.366; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 261,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999983954, 2.13, 7.36600000000001, !- X,Y,Z Vertex 1 {m}
  2.68100000000764, 0.00400000000024761, 7.366, !- X,Y,Z Vertex 2 {m}
  2.68100000032345, 0.00400000000024815, 3.7084, !- X,Y,Z Vertex 3 {m}
  2.68100000015536, 2.13, 3.7084;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999983954, 2.13, 7.36600000000001, !- X,Y,Z Vertex 1 {m}
  2.68100000015536, 2.13, 3.7084,         !- X,Y,Z Vertex 2 {m}
  0, 2.13, 3.7084,                        !- X,Y,Z Vertex 3 {m}
  -3.15836246045364e-16, 2.13, 7.36600000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532227e-15, 2.12999999999997, 14.2542346113383, !- X,Y,Z Vertex 1 {m}
  -2.16573425859698e-15, 0.00400000000018424, 13.3746295109676, !- X,Y,Z Vertex 2 {m}
  2.68100000013277, 0.00400000000024822, 13.3746295109676, !- X,Y,Z Vertex 3 {m}
  2.68099999998106, 2.13000000000001, 14.2542346113383; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85885098707026e-27, 0.00400000000006243, 3.7084, !- X,Y,Z Vertex 1 {m}
  2.85872901788419e-27, 0.00399999999993862, 1.80477854877817e-16, !- X,Y,Z Vertex 2 {m}
  2.68100000010867, 0.00400000000006243, 5.41433564654445e-16, !- X,Y,Z Vertex 3 {m}
  2.68100000032345, 0.00400000000018624, 3.7084; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.21492935854281e-32, 2.13, 3.7084,     !- X,Y,Z Vertex 1 {m}
  1.21492935859205e-32, 2.13, -1.80477854883065e-16, !- X,Y,Z Vertex 2 {m}
  -1.21492935849356e-32, 0.00400000000000053, 1.8047785487575e-16, !- X,Y,Z Vertex 3 {m}
  -1.21492935854281e-32, 0.00400000000000053, 3.7084; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 140,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 267,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.01465049359007, 2.48838958117128,  !- X,Y,Z Vertex 1 {m}
  0, 2.01465049359007, 0.0883895811712807, !- X,Y,Z Vertex 2 {m}
  0, 0.154650493590066, 0.0883895811712807, !- X,Y,Z Vertex 3 {m}
  0, 0.154650493590066, 2.48838958117128; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000013632, 0.0040000000001608, 11.5316, !- X,Y,Z Vertex 1 {m}
  2.68100000000509, 0.00400000000024761, 7.366, !- X,Y,Z Vertex 2 {m}
  2.68099999984209, 2.13, 7.36600000000001, !- X,Y,Z Vertex 3 {m}
  2.68099999997333, 2.13000000000001, 11.5316; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000030859, 0.00400000000024815, 3.7084, !- X,Y,Z Vertex 1 {m}
  2.68100000012352, 0.00400000000000053, 5.41432823570965e-16, !- X,Y,Z Vertex 2 {m}
  2.68099999998514, 2.13, 1.80478595986627e-16, !- X,Y,Z Vertex 3 {m}
  2.68100000017022, 2.13, 3.7084;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16573425859743e-15, 0.00399999999991699, 11.5316, !- X,Y,Z Vertex 1 {m}
  -4.06075173486996e-16, 0.00400000000000162, 7.366, !- X,Y,Z Vertex 2 {m}
  2.68100000000764, 0.00400000000024652, 7.366, !- X,Y,Z Vertex 3 {m}
  2.68100000013377, 0.00400000000016189, 11.5316; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 560,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.34903207996269e-15, 2.12999999999998, 11.5316000000001, !- X,Y,Z Vertex 1 {m}
  -2.84816614737442e-16, 2.13, 7.36600000000001, !- X,Y,Z Vertex 2 {m}
  -4.37094804794819e-16, 0.00400000000000053, 7.366, !- X,Y,Z Vertex 3 {m}
  2.19675388990525e-15, 0.00399999999991808, 11.5316; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 169,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 272,                            !- Building Surface Name
  Sub Surface 144,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.0527560345158, 9.91961182117602,   !- X,Y,Z Vertex 1 {m}
  0, 2.0527560345158, 7.41961182117601,   !- X,Y,Z Vertex 2 {m}
  0, 0.0727560345158005, 7.41961182117601, !- X,Y,Z Vertex 3 {m}
  0, 0.0727560345158005, 9.91961182117602; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.38005171127059e-15, 2.12999999999999, 11.5316000000001, !- X,Y,Z Vertex 1 {m}
  2.68099999997588, 2.13, 11.5316,        !- X,Y,Z Vertex 2 {m}
  2.68099999983954, 2.13000000000001, 7.36600000000001, !- X,Y,Z Vertex 3 {m}
  -3.15836246045351e-16, 2.12999999999999, 7.36600000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000015536, 2.13, 3.7084,         !- X,Y,Z Vertex 1 {m}
  2.681, 2.13, 1.80477854883066e-16,      !- X,Y,Z Vertex 2 {m}
  2.42985871713486e-32, 2.13, -1.80477854883065e-16, !- X,Y,Z Vertex 3 {m}
  0, 2.13, 3.7084;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999998001, 2.13000000000001, 14.2542346113383, !- X,Y,Z Vertex 1 {m}
  2.68100000013431, 0.0040000000002532, 13.3746295109676, !- X,Y,Z Vertex 2 {m}
  2.68100000013223, 0.0040000000001608, 11.5316, !- X,Y,Z Vertex 3 {m}
  2.68099999997693, 2.13000000000001, 11.5316; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 207,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.71626086261596e-15, 2.12999999999997, 14.2542346113383, !- X,Y,Z Vertex 1 {m}
  1.8771983785643e-15, 2.12999999999998, 11.5316000000001, !- X,Y,Z Vertex 2 {m}
  2.90857960095666e-15, 0.00399999999991808, 11.5316, !- X,Y,Z Vertex 3 {m}
  -2.90857960095635e-15, 0.00400000000018259, 13.3746295109676; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 440,                            !- Building Surface Name
  Sub Surface 75,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.04644824206197, 13.3308085671906,  !- X,Y,Z Vertex 1 {m}
  0, 2.04644824206197, 11.5908085671906,  !- X,Y,Z Vertex 2 {m}
  0, 0.0864482420619746, 11.5908085671906, !- X,Y,Z Vertex 3 {m}
  0, 0.0864482420619746, 13.3308085671906; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 439,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.16573425859444e-15, 0.00400000000013956, 13.3746295109676, !- X,Y,Z Vertex 1 {m}
  2.16573425859482e-15, 0.00399999999996111, 11.5316, !- X,Y,Z Vertex 2 {m}
  2.68100000013377, 0.00400000000011777, 11.5316, !- X,Y,Z Vertex 3 {m}
  2.68100000013277, 0.00400000000029623, 13.3746295109676; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 481,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999998106, 2.13000000000001, 14.2542346113383, !- X,Y,Z Vertex 1 {m}
  2.68099999997588, 2.13000000000001, 11.5316, !- X,Y,Z Vertex 2 {m}
  2.3800517112707e-15, 2.12999999999998, 11.5316000000001, !- X,Y,Z Vertex 3 {m}
  -7.21911419532245e-15, 2.12999999999997, 14.2542346113383; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.00400000000000053, 3.7084,         !- X,Y,Z Vertex 1 {m}
  2.68100000032345, 0.00400000000024815, 3.7084, !- X,Y,Z Vertex 2 {m}
  2.68100000015536, 2.13, 3.7084,         !- X,Y,Z Vertex 3 {m}
  0, 2.13, 3.7084;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, 2.13, 1.80477854883066e-16,      !- X,Y,Z Vertex 1 {m}
  2.68100000010867, 0.00400000000000053, 5.41433564656512e-16, !- X,Y,Z Vertex 2 {m}
  -2.42985871703637e-32, 0.00400000000000053, 1.8047785487575e-16, !- X,Y,Z Vertex 3 {m}
  2.42985871713486e-32, 2.13, -1.80477854883065e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Elevator,                            !- Zone Name
  Elevator,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.38395977905747e-16, 2.13, 7.36600000000001, !- X,Y,Z Vertex 1 {m}
  2.25597318603832e-17, 2.13, 3.7084,     !- X,Y,Z Vertex 2 {m}
  -2.25597318603837e-17, 0.00400000000000053, 3.7084, !- X,Y,Z Vertex 3 {m}
  -3.83515441626513e-16, 0.00400000000000053, 7.366; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 127,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 9,                              !- Building Surface Name
  Sub Surface 163,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.99049947467232, 6.26720520740207,  !- X,Y,Z Vertex 1 {m}
  0, 1.99049947467232, 3.76720520740207,  !- X,Y,Z Vertex 2 {m}
  0, 0.0904994746723213, 3.76720520740207, !- X,Y,Z Vertex 3 {m}
  0, 0.0904994746723213, 6.26720520740207; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Elevator,                            !- Zone Name
  TZ_Elevator Equipment List,             !- Zone Conditioning Equipment List Name
  TZ_Elevator Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  TZ_Elevator Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Elevator Inlet Node List,            !- Name
  Node 44;                                !- Node Name 1

NodeList,
  TZ_Elevator Return Node List,           !- Name
  Node 45;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 22,                    !- Name
  Node 44,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 22;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 22,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 22 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 46,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 22,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 44,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 22,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 22 Damper Outlet,          !- Air Inlet Node Name
  Node 44;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Elevator Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 22,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Elevator,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Elevator DSOA Space List,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Elevator DSOA Space List,            !- Name
  Elevator,                               !- Space Name 1
  189.1-2009 - Office - Stair - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_EOC_and_ConferenceRoom,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3698,                               !- X Origin {m}
  -3.81,                                  !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EOC_and_ConferenceRoom,                 !- Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Night Time Occupancy Critical Spaces;   !- Space Type

SpaceList,
  Night Time Occupancy Critical Spaces,   !- Name
  Level2MedicalArea,                      !- Space Name 1
  Level1FoodStorage,                      !- Space Name 2
  Level2SecurityAndStorage,               !- Space Name 3
  StaffArea,                              !- Space Name 4
  EOC_and_ConferenceRoom;                 !- Space Name 5

Lights,
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights 2, !- Name
  Night Time Occupancy Critical Spaces,   !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - Office - OpenOffice - CZ1-3 People 2, !- Name
  Night Time Occupancy Critical Spaces,   !- Zone or ZoneList or Space or SpaceList Name
  24/7 Occupancy Critical Spaces,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 2,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.945231,                               !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.809192,                               !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.906363,                               !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.849827,                               !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.789758,                               !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.996467;                               !- Value Until Time 7

Schedule:Week:Daily,
  24/7 Occupancy Critical Spaces Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Default Schedule 2,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Friday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 2,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  24/7 Occupancy Critical Spaces,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  24/7 Occupancy Critical Spaces Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 2,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 2,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment 2, !- Name
  Night Time Occupancy Critical Spaces,   !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 2, !- Name
  Night Time Occupancy Critical Spaces,   !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 3.55999999999998, 3.61796172196957, !- X,Y,Z Vertex 1 {m}
  -10.0584, 0, 2.14505760281636,          !- X,Y,Z Vertex 2 {m}
  2.87580295792844e-15, -2.52627254767069e-33, 2.14505760281636, !- X,Y,Z Vertex 3 {m}
  2.97873218774695e-15, 3.55999999999998, 3.61796172196957; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87303557206437e-15, 4.05999999999998, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  4.81402789216026e-16, 9.2964, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -10.0584, 9.2964, 1.45146870805556,     !- X,Y,Z Vertex 3 {m}
  -10.0584, 4.05999999999998, 3.61796172196959; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79293305005524e-16, 9.2964, 2.12061133713549e-31, !- X,Y,Z Vertex 1 {m}
  -1.41432868606251e-63, 9.2119349828071, 9.94983892013678e-32, !- X,Y,Z Vertex 2 {m}
  -10.0584, 9.2119349828071, -9.94983892013609e-32, !- X,Y,Z Vertex 3 {m}
  -10.0584, 9.2964, 1.30643553108201e-32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.81402789216029e-16, 9.2964, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -3.79293305005524e-16, 9.2964, 2.25125489024371e-31, !- X,Y,Z Vertex 2 {m}
  -10.0584, 9.2964, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.0584, 9.2964, 1.45146870805556;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 208,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.900199999999997, 9.2964, 1.25,       !- X,Y,Z Vertex 1 {m}
  -0.900199999999997, 9.2964, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  -4.9002, 9.2964, 0.249999999999999,     !- X,Y,Z Vertex 3 {m}
  -4.9002, 9.2964, 1.25;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 208,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.1002, 9.2964, 1.25,                  !- X,Y,Z Vertex 1 {m}
  -5.1002, 9.2964, 0.249999999999999,     !- X,Y,Z Vertex 2 {m}
  -9.1002, 9.2964, 0.249999999999999,     !- X,Y,Z Vertex 3 {m}
  -9.1002, 9.2964, 1.25;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall Reversed,       !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.87563420892692e-15, 4.05999999999998, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  2.71158617038796e-15, 4.05999999999997, 3.34179999999996, !- X,Y,Z Vertex 2 {m}
  2.81743987526134e-15, 3.55999999999997, 3.34179999999996, !- X,Y,Z Vertex 3 {m}
  2.98148791380029e-15, 3.55999999999998, 3.61796172196957, !- X,Y,Z Vertex 4 {m}
  2.86021870751222e-15, -5.82557383613324e-33, 2.14505760281636, !- X,Y,Z Vertex 5 {m}
  1.58599254110012e-15, -7.21911419532262e-16, -8.43154910058571e-32, !- X,Y,Z Vertex 6 {m}
  -3.82124222869671e-16, 9.2964, 2.26807135994001e-31, !- X,Y,Z Vertex 7 {m}
  4.80090108859442e-16, 9.2964, 1.45146870805556; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 728,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 0, 2.14505760281636,          !- X,Y,Z Vertex 1 {m}
  -10.0584, -7.21911419532262e-16, -4.3157778012216e-46, !- X,Y,Z Vertex 2 {m}
  1.57639568750113e-15, -7.21911419532262e-16, -7.86146828061132e-32, !- X,Y,Z Vertex 3 {m}
  2.87580295792844e-15, -2.52627254767069e-33, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 398,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 4.05999999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  -10.0584, 9.2964, 1.45146870805556,     !- X,Y,Z Vertex 2 {m}
  -10.0584, 9.2964, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.0584, -7.21911419532262e-16, -2.6973611257635e-46, !- X,Y,Z Vertex 4 {m}
  -10.0584, 0, 2.14505760281636,          !- X,Y,Z Vertex 5 {m}
  -10.0584, 3.55999999999998, 3.61796172196957, !- X,Y,Z Vertex 6 {m}
  -10.0584, 3.55999999999997, 3.34179999999998, !- X,Y,Z Vertex 7 {m}
  -10.0584, 4.05999999999997, 3.34179999999998; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 670,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.61293195132608e-64, 9.2119349828071, 2.3563346243748e-32, !- X,Y,Z Vertex 1 {m}
  1.57639568750113e-15, -7.21911419532262e-16, -1.57439951593133e-32, !- X,Y,Z Vertex 2 {m}
  -10.0584, -7.21911419532262e-16, -6.28706876468e-32, !- X,Y,Z Vertex 3 {m}
  -10.0584, 9.2119349828071, -2.35633462437388e-32; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall Reversed,       !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 658,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93706584404204e-15, 3.81, 3.721396,   !- X,Y,Z Vertex 1 {m}
  2.94476713066715e-15, 3.55999999999998, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  2.82422798872821e-15, 3.55999999999997, 3.34179999999996, !- X,Y,Z Vertex 3 {m}
  2.71853137304562e-15, 4.05999999999997, 3.34179999999996, !- X,Y,Z Vertex 4 {m}
  2.83907051498456e-15, 4.05999999999998, 3.61796172196958; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 618,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 3.81, 3.721396,               !- X,Y,Z Vertex 1 {m}
  -10.0584, 4.05999999999998, 3.61796172196959, !- X,Y,Z Vertex 2 {m}
  -10.0584, 4.05999999999997, 3.34179999999998, !- X,Y,Z Vertex 3 {m}
  -10.0584, 3.55999999999997, 3.34179999999998, !- X,Y,Z Vertex 4 {m}
  -10.0584, 3.55999999999998, 3.61796172196957; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 3.81, 3.721396,               !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, 3.81, 3.721396,   !- X,Y,Z Vertex 2 {m}
  2.87303557206437e-15, 4.05999999999998, 3.61796172196958, !- X,Y,Z Vertex 3 {m}
  -10.0584, 4.05999999999998, 3.61796172196959; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  EOC_and_ConferenceRoom,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0584, 3.81, 3.721396,               !- X,Y,Z Vertex 1 {m}
  -10.0584, 3.55999999999998, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  2.97873218774695e-15, 3.55999999999998, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 3.81, 3.721396;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_EOC_and_ConferenceRoom Thermostat,   !- Name
  TZ_EOC_and_ConferenceRoom,              !- Zone or ZoneList Name
  TZ_EOC_and_ConferenceRoom Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_EOC_and_ConferenceRoom Thermostat Schedule, !- Name
  TZ_EOC_and_ConferenceRoom Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_EOC_and_ConferenceRoom Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office ClgSetp 1 Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 1,                !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 1, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  TZ_EOC_and_ConferenceRoom,              !- Zone Name
  TZ_EOC_and_ConferenceRoom Equipment List, !- Zone Conditioning Equipment List Name
  TZ_EOC_and_ConferenceRoom Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 32,                                !- Zone Air Node Name
  TZ_EOC_and_ConferenceRoom Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_EOC_and_ConferenceRoom Inlet Node List, !- Name
  Node 161;                               !- Node Name 1

NodeList,
  TZ_EOC_and_ConferenceRoom Return Node List, !- Name
  Node 162;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 20,                    !- Name
  Node 161,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 20;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 20,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 20 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 163,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 20,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 161,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 20,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 20 Damper Outlet,          !- Air Inlet Node Name
  Node 161;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_EOC_and_ConferenceRoom Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 20,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_EOC_and_ConferenceRoom,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_EOC_and_ConferenceRoom DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  TZ_EOC_and_ConferenceRoom,              !- Zone or ZoneList Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  TZ_Level1FoodStorage,                   !- Zone or ZoneList Name 2
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  TZ_Level1Kitchen,                       !- Zone or ZoneList Name 3
  ,                                       !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  TZ_Level2MedicalArea,                   !- Zone or ZoneList Name 4
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  TZ_Level2SecurityAndStorage,            !- Zone or ZoneList Name 5
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  TZ_StaffArea,                           !- Zone or ZoneList Name 6
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 6
  ;                                       !- Design Specification Zone Air Distribution Object Name 6

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_EOC_and_ConferenceRoom DSOA Space List, !- Name
  EOC_and_ConferenceRoom,                 !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_FreightElevator,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.481,                                 !- X Origin {m}
  -3.855,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  FreightElevator,                        !- Name
  TZ_FreightElevator,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Stair - CZ1-3 1;  !- Space Type

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 2.355, 10.9239903318175, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 0, 9.94963943277092, !- X,Y,Z Vertex 2 {m}
  4.319, 0, 9.94963943277092,             !- X,Y,Z Vertex 3 {m}
  4.319, 2.355, 10.9239903318175;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26867321134487e-153, 2.355, 7.82320000000004, !- X,Y,Z Vertex 1 {m}
  4.26867321134486e-153, 2.355, 3.6576,   !- X,Y,Z Vertex 2 {m}
  1.28060196340346e-152, -1.92022913215056e-76, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.26867321134487e-153, -7.21911419532262e-16, 7.82320000000004; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 0, 9.94963943277092, !- X,Y,Z Vertex 1 {m}
  0, -7.21911419532262e-16, 7.82320000000004, !- X,Y,Z Vertex 2 {m}
  4.319, -7.21911419532262e-16, 7.82320000000004, !- X,Y,Z Vertex 3 {m}
  4.319, 0, 9.94963943277092;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.09925556363655e-15, 2.355, 10.9239903318175, !- X,Y,Z Vertex 1 {m}
  2.11609885507504e-16, 2.355, 7.82320000000004, !- X,Y,Z Vertex 2 {m}
  -3.085711621909e-16, -7.21911419532262e-16, 7.82320000000004, !- X,Y,Z Vertex 3 {m}
  -2.57907451593815e-15, -6.81583313961679e-32, 9.94963943277092; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 732,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0961227574067e-64, -7.21911419532262e-16, 7.82320000000004, !- X,Y,Z Vertex 1 {m}
  1.70746928453795e-152, -1.92022913215056e-76, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.31899999999999, 1.92022913215056e-76, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.319, -7.21911419532262e-16, 7.82320000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 172,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 502,                            !- Building Surface Name
  Sub Surface 11,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.574621865480947, 0, 6.78290195800705, !- X,Y,Z Vertex 1 {m}
  0.574621865480947, 0, 3.78290195800705, !- X,Y,Z Vertex 2 {m}
  3.81462186548095, 0, 3.78290195800705,  !- X,Y,Z Vertex 3 {m}
  3.81462186548095, 0, 6.78290195800705;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31899999999999, 2.355, -2.61590076942125e-30, !- X,Y,Z Vertex 1 {m}
  4.31899999999999, 0, -5.15692963519447e-30, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, -1.99703829743656e-75, -1.27051443288661e-30, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 2.355, 1.27051443288661e-30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1104791015552e-152, -4.80057283037638e-76, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, -1.24814893589786e-75, -1.27051443288661e-30, !- X,Y,Z Vertex 2 {m}
  4.31899999999999, -2.88034369822582e-76, -5.15692963519447e-30, !- X,Y,Z Vertex 3 {m}
  4.31899999999999, 4.80057283037639e-76, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 224,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 95,                             !- Building Surface Name
  Sub Surface 122,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.574621865480947, 0, 3.27310257751896, !- X,Y,Z Vertex 1 {m}
  0.574621865480947, 0, 0.0331025775189592, !- X,Y,Z Vertex 2 {m}
  3.81462186548095, 0, 0.0331025775189595, !- X,Y,Z Vertex 3 {m}
  3.81462186548095, 0, 3.27310257751896;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.319, 2.355, 10.9239903318175,         !- X,Y,Z Vertex 1 {m}
  4.319, 0, 9.94963943277092,             !- X,Y,Z Vertex 2 {m}
  4.31899999999999, 4.0198855057717e-31, -7.1001372363484e-30, !- X,Y,Z Vertex 3 {m}
  4.31899999999999, 2.355, -2.61590076942125e-30; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 96,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.31899999999999, 0.0878683029547173, 3.60053155896179, !- X,Y,Z Vertex 1 {m}
  4.31899999999999, 0.0878683029547173, 0.105578143262018, !- X,Y,Z Vertex 2 {m}
  4.31899999999999, 2.24786830295472, 0.105578143262018, !- X,Y,Z Vertex 3 {m}
  4.31899999999999, 2.24786830295472, 3.60053155896179; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 96,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.31899999999999, 2.21630275843683, 10.6848072232275, !- X,Y,Z Vertex 1 {m}
  4.31899999999999, 0.15822259336114, 9.82620019197163, !- X,Y,Z Vertex 2 {m}
  4.31899999999999, 0.15822259336114, 3.7948072232275, !- X,Y,Z Vertex 3 {m}
  4.31899999999999, 2.21630275843683, 3.7948072232275; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 460,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.319, 2.355, 10.9239903318175,         !- X,Y,Z Vertex 1 {m}
  4.31899999999999, 2.355, -2.61590076942125e-30, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 2.355, 1.27051443288661e-30, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 2.355, 10.9239903318175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_FreightElevator,                     !- Zone Name
  FreightElevator,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.355, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 2.355, 1.27051443288661e-30, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, -1.53618330572044e-75, -1.27051443288661e-30, !- X,Y,Z Vertex 3 {m}
  1.70746928453795e-152, -1.92022913215056e-76, 3.6576; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Gymn,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  -1.5,                                   !- X Origin {m}
  10.922,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Gymn,                                   !- Name
  TZ_Gymn,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Night Time Occupancy;                   !- Space Type

SpaceList,
  Night Time Occupancy,                   !- Name
  Gymn;                                   !- Space Name 1

Lights,
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights 1, !- Name
  Night Time Occupancy,                   !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - Office - OpenOffice - CZ1-3 People 1, !- Name
  Night Time Occupancy,                   !- Zone or ZoneList or Space or SpaceList Name
  24/7 Occupancy Gym,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 3,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.945231,                               !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.809192,                               !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.521212,                               !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.249134,                               !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.212032,                               !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.303903,                               !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.427575,                               !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.715554,                               !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.996467;                               !- Value Until Time 10

Schedule:Week:Daily,
  24/7 Occupancy Gym Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Default Schedule 3,     !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Friday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 3,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 3;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  24/7 Occupancy Gym,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  24/7 Occupancy Gym Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 3,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 3,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment 1, !- Name
  Night Time Occupancy,                   !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration 1, !- Name
  Night Time Occupancy,                   !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

InternalMass,
  Interior Partition Surface 1,           !- Name
  Interior Partition,                     !- Construction Name
  TZ_Gymn,                                !- Zone or ZoneList Name
  Gymn,                                   !- Space or SpaceList Name
  61.1723999999999;                       !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 2,           !- Name
  Interior Partition,                     !- Construction Name
  TZ_Gymn,                                !- Zone or ZoneList Name
  Gymn,                                   !- Space or SpaceList Name
  102.332979999999;                       !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 3,           !- Name
  Interior Partition,                     !- Construction Name
  TZ_Gymn,                                !- Zone or ZoneList Name
  Gymn,                                   !- Space or SpaceList Name
  90.20246;                               !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 4,           !- Name
  Interior Partition,                     !- Construction Name
  TZ_Gymn,                                !- Zone or ZoneList Name
  Gymn,                                   !- Space or SpaceList Name
  43.3678800000001;                       !- Surface Area {m2}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.66, -1.58820512297097e-14, 3.6576,  !- X,Y,Z Vertex 1 {m}
  -30.66, -2.88764567812923e-15, -3.03676302355564e-15, !- X,Y,Z Vertex 2 {m}
  -30.66, -21.842, -4.04901736474326e-15, !- X,Y,Z Vertex 3 {m}
  -30.6599999999999, -21.842, 3.6576;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.66, -13.1990846186943, 3.23082156228719, !- X,Y,Z Vertex 1 {m}
  -30.66, -13.1990846186943, 0.260821562287193, !- X,Y,Z Vertex 2 {m}
  -30.66, -17.5590846186943, 0.260821562287193, !- X,Y,Z Vertex 3 {m}
  -30.66, -17.5590846186943, 3.23082156228719; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.66, -0.808851450006586, 2.61544784794519, !- X,Y,Z Vertex 1 {m}
  -30.66, -0.808851450006586, 0.115447847945193, !- X,Y,Z Vertex 2 {m}
  -30.66, -3.30885145000659, 0.115447847945193, !- X,Y,Z Vertex 3 {m}
  -30.66, -3.30885145000659, 2.61544784794519; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.66, -18.8386275310461, 2.59455579810154, !- X,Y,Z Vertex 1 {m}
  -30.66, -18.8386275310461, 0.0945557981015375, !- X,Y,Z Vertex 2 {m}
  -30.66, -20.3386275310461, 0.0945557981015375, !- X,Y,Z Vertex 3 {m}
  -30.66, -20.3386275310461, 2.59455579810154; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.66, -8.921, 3.25,                   !- X,Y,Z Vertex 1 {m}
  -30.66, -8.921, 0.249999999999996,      !- X,Y,Z Vertex 2 {m}
  -30.66, -12.921, 0.249999999999996,     !- X,Y,Z Vertex 3 {m}
  -30.66, -12.921, 3.25;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 140,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.66, -4.431, 3.26,                   !- X,Y,Z Vertex 1 {m}
  -30.66, -4.431, 0.249999999999996,      !- X,Y,Z Vertex 2 {m}
  -30.66, -8.671, 0.249999999999996,      !- X,Y,Z Vertex 3 {m}
  -30.66, -8.671, 3.26;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08286712929839e-15, -10.922, 1.39086118950003e-15, !- X,Y,Z Vertex 1 {m}
  -3.06812353301211e-15, -1.4438228390645e-15, -6.33647492871016e-16, !- X,Y,Z Vertex 2 {m}
  -30.66, -2.88764567812908e-15, -3.41536987187108e-15, !- X,Y,Z Vertex 3 {m}
  -30.66, -10.922, -1.39086118950003e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.66, -18.640065017193, 7.82319999999999, !- X,Y,Z Vertex 1 {m}
  -30.66, -21.842, 5.0929673094614,       !- X,Y,Z Vertex 2 {m}
  -4, -21.842, 5.09296730946137,          !- X,Y,Z Vertex 3 {m}
  -1.36115080057954e-15, -18.6400650171929, 7.82320000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 201,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.3377210256272, -20.8372914539014, 5.94966431666203, !- X,Y,Z Vertex 1 {m}
  -7.24166669616031, -20.8372914539014, 5.94966431666202, !- X,Y,Z Vertex 2 {m}
  -7.13500274264615, -21.7407716094963, 5.17928294748894, !- X,Y,Z Vertex 3 {m}
  -4.3377210256272, -21.7051659160437, 5.20964328545819; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 220,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3905766514449, -20.6435028408893, 6.11490440090507, !- X,Y,Z Vertex 1 {m}
  -28.3905766514449, -21.7848997515961, 5.14165566998939, !- X,Y,Z Vertex 2 {m}
  -25.3905766514449, -21.7848997515961, 5.14165566998939, !- X,Y,Z Vertex 3 {m}
  -25.3905766514449, -20.6435028408893, 6.11490440090507; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 225,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1359558238447, -20.6239499190434, 6.13157682764261, !- X,Y,Z Vertex 1 {m}
  -25.1359558238447, -21.7653468297502, 5.15832809672693, !- X,Y,Z Vertex 2 {m}
  -22.1359558238447, -21.7653468297501, 5.15832809672701, !- X,Y,Z Vertex 3 {m}
  -22.1359558238447, -20.6239499190434, 6.13157682764261; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 226,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.6990076734283, -20.6144540197165, 6.13967381115651, !- X,Y,Z Vertex 1 {m}
  -19.6990076734283, -21.7558509304233, 5.16642508024083, !- X,Y,Z Vertex 2 {m}
  -16.6990076734283, -21.7558509304233, 5.16642508024083, !- X,Y,Z Vertex 3 {m}
  -16.6990076734284, -20.6144540197165, 6.13967381115651; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 227,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.442941653253, -20.5831143151646, 6.16639661669094, !- X,Y,Z Vertex 1 {m}
  -16.442941653253, -21.7245112258714, 5.19314788577525, !- X,Y,Z Vertex 2 {m}
  -13.442941653253, -21.7245112258714, 5.19314788577525, !- X,Y,Z Vertex 3 {m}
  -13.442941653253, -20.5831143151646, 6.16639661669094; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, -5.43559999999999, 7.8232, !- X,Y,Z Vertex 1 {m}
  -1.4363199198445e-15, -3.32166856026951, 7.82320000000001, !- X,Y,Z Vertex 2 {m}
  -30.66, -3.32166856026951, 7.82320000000001, !- X,Y,Z Vertex 3 {m}
  -30.6599999999999, -5.4356, 7.8232;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.6599999999999, -21.842, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -30.66, -21.842, -4.04901736474209e-15, !- X,Y,Z Vertex 2 {m}
  9.10187337020218e-16, -21.842, -5.06127170592765e-16, !- X,Y,Z Vertex 3 {m}
  9.91882638503861e-16, -21.842, 3.6576;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.36115080057954e-15, -18.6400650171929, 7.82320000000002, !- X,Y,Z Vertex 1 {m}
  -4, -21.842, 5.09296730946137,          !- X,Y,Z Vertex 2 {m}
  1.51985472419293e-16, -21.842, 5.09296730946137; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.21911419532262e-15, -1.44382283906452e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.06812353301211e-15, -1.4438228390645e-15, -1.01225434118552e-15, !- X,Y,Z Vertex 2 {m}
  -30.66, -2.88764567812908e-15, -3.03676302355657e-15, !- X,Y,Z Vertex 3 {m}
  -30.66, -1.58820512297098e-14, 3.6576;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.562302951359721, 0, 3.65654280430731, !- X,Y,Z Vertex 1 {m}
  -0.562302951359721, 0, 2.40654280430731, !- X,Y,Z Vertex 2 {m}
  -4.56230295135972, 0, 2.40654280430731, !- X,Y,Z Vertex 3 {m}
  -4.56230295135972, 0, 3.65654280430731; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 205,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.16457615697622, 0, 3.61403966938574, !- X,Y,Z Vertex 1 {m}
  -5.16457615697622, 0, 2.36403966938574, !- X,Y,Z Vertex 2 {m}
  -9.16457615697622, 0, 2.36403966938574, !- X,Y,Z Vertex 3 {m}
  -9.16457615697622, 0, 3.61403966938574; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 207,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4504063188174, 0, 3.63561927682368, !- X,Y,Z Vertex 1 {m}
  -10.4504063188174, 0, 2.38561927682368, !- X,Y,Z Vertex 2 {m}
  -14.4504063188174, 0, 2.38561927682368, !- X,Y,Z Vertex 3 {m}
  -14.4504063188174, 0, 3.63561927682368; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 209,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.8606424238371, 0, 3.63405400436761, !- X,Y,Z Vertex 1 {m}
  -14.8606424238371, 0, 2.38405400436761, !- X,Y,Z Vertex 2 {m}
  -18.8606424238371, 0, 2.38405400436761, !- X,Y,Z Vertex 3 {m}
  -18.8606424238371, 0, 3.63405400436761; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 211,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.3667360857525, 0, 3.6188148828658,  !- X,Y,Z Vertex 1 {m}
  -20.3667360857525, 0, 2.3688148828658,  !- X,Y,Z Vertex 2 {m}
  -24.3667360857525, 0, 2.3688148828658,  !- X,Y,Z Vertex 3 {m}
  -24.3667360857525, 0, 3.6188148828658;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 213,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.7007422302463, 0, 3.61517522923488, !- X,Y,Z Vertex 1 {m}
  -24.7007422302463, 0, 2.36517522923488, !- X,Y,Z Vertex 2 {m}
  -28.7007422302463, 0, 2.36517522923488, !- X,Y,Z Vertex 3 {m}
  -28.7007422302463, 0, 3.61517522923488; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.63948862766484e-15, -5.7164, 3.6576,  !- X,Y,Z Vertex 1 {m}
  -2.63948862766483e-15, -5.7164, 4.73411021312583e-17, !- X,Y,Z Vertex 2 {m}
  -5.63993296509582e-16, -1.4438228390645e-15, -1.01225434118552e-15, !- X,Y,Z Vertex 3 {m}
  4.71498395882008e-15, -1.44382283906452e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 23,                             !- Building Surface Name
  Sub Surface 161,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.30885145000659, 2.6,              !- X,Y,Z Vertex 1 {m}
  0, -3.30885145000659, 0.1,              !- X,Y,Z Vertex 2 {m}
  0, -0.808851450006587, 0.1,             !- X,Y,Z Vertex 3 {m}
  0, -0.808851450006587, 2.6;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.66, -21.842, 5.0929673094614,       !- X,Y,Z Vertex 1 {m}
  -30.6599999999999, -21.842, 3.6576,     !- X,Y,Z Vertex 2 {m}
  9.91882638503861e-16, -21.842, 3.6576,  !- X,Y,Z Vertex 3 {m}
  1.51985472419293e-16, -21.842, 5.09296730946137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.7426225445083, -21.842, 5.03816269036135, !- X,Y,Z Vertex 1 {m}
  -19.7426225445083, -21.842, 4.03816269036135, !- X,Y,Z Vertex 2 {m}
  -16.7426225445083, -21.842, 4.03816269036135, !- X,Y,Z Vertex 3 {m}
  -16.7426225445083, -21.842, 5.03816269036135; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.5145009652778, -21.842, 5.03324447486767, !- X,Y,Z Vertex 1 {m}
  -16.5145009652778, -21.842, 4.03324447486767, !- X,Y,Z Vertex 2 {m}
  -13.5145009652778, -21.842, 4.03324447486767, !- X,Y,Z Vertex 3 {m}
  -13.5145009652778, -21.842, 5.03324447486767; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.16639003582737, -21.842, 4.92070838377441, !- X,Y,Z Vertex 1 {m}
  -7.16639003582737, -21.842, 3.92070838377441, !- X,Y,Z Vertex 2 {m}
  -4.16639003582737, -21.842, 3.92070838377441, !- X,Y,Z Vertex 3 {m}
  -4.16639003582737, -21.842, 4.92070838377441; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.3794008910284, -21.842, 5.00150438039851, !- X,Y,Z Vertex 1 {m}
  -28.3794008910284, -21.842, 4.00150438039851, !- X,Y,Z Vertex 2 {m}
  -25.3794008910284, -21.842, 4.00150438039851, !- X,Y,Z Vertex 3 {m}
  -25.3794008910284, -21.842, 5.00150438039851; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.1794008910284, -21.842, 5.00150438039851, !- X,Y,Z Vertex 1 {m}
  -25.1794008910284, -21.842, 4.00150438039851, !- X,Y,Z Vertex 2 {m}
  -22.1794008910284, -21.842, 4.00150438039851, !- X,Y,Z Vertex 3 {m}
  -22.1794008910284, -21.842, 5.00150438039851; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.12204324183222e-17, -17.966, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.12204324183183e-17, -17.966, -1.73892320568082e-31, !- X,Y,Z Vertex 2 {m}
  4.12204324183203e-17, -17.9626718171983, -1.89476032744645e-31, !- X,Y,Z Vertex 3 {m}
  -4.12204324183202e-17, -17.9626718171983, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 587,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7592, -14.732, 7.8232,               !- X,Y,Z Vertex 1 {m}
  -3.7592, -5.4356, 7.82319999999999,     !- X,Y,Z Vertex 2 {m}
  -10.8698, -5.4356, 7.8232,              !- X,Y,Z Vertex 3 {m}
  -10.8698, -14.732, 7.8232;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.9282, -16.4084, 7.8232,             !- X,Y,Z Vertex 1 {m}
  -20.9282, -5.4356, 7.8232,              !- X,Y,Z Vertex 2 {m}
  -30.6599999999999, -5.4356, 7.8232,     !- X,Y,Z Vertex 3 {m}
  -30.66, -16.4084, 7.8232;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08286712929839e-15, -10.922, 1.7704565674446e-15, !- X,Y,Z Vertex 1 {m}
  9.10187337020218e-16, -21.842, -5.07115700222828e-16, !- X,Y,Z Vertex 2 {m}
  -30.66, -21.842, -4.04802883511203e-15, !- X,Y,Z Vertex 3 {m}
  -30.66, -10.922, -1.7704565674446e-15;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.69435823146672e-15, -18.6400650171929, 7.82320000000002, !- X,Y,Z Vertex 1 {m}
  1.68868376450098e-16, -21.842, 5.09296730946137, !- X,Y,Z Vertex 2 {m}
  1.19494723653976e-15, -21.842, 3.6576,  !- X,Y,Z Vertex 3 {m}
  1.45529010531709e-15, -12.422, 3.6576,  !- X,Y,Z Vertex 4 {m}
  -1.52250803137966e-15, -12.422, 7.82319999999999; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 221,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 266,                            !- Building Surface Name
  Sub Surface 149,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -15.4871559126692, 6.2121098633071,  !- X,Y,Z Vertex 1 {m}
  0, -15.4871559126692, 3.7121098633071,  !- X,Y,Z Vertex 2 {m}
  0, -12.9871559126692, 3.7121098633071,  !- X,Y,Z Vertex 3 {m}
  0, -12.9871559126692, 6.2121098633071;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 582,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27532881987338e-30, -16.4084, 7.8232, !- X,Y,Z Vertex 1 {m}
  -7.21911419532259e-16, -14.732, 7.82320000000001, !- X,Y,Z Vertex 2 {m}
  -20.9282, -14.732, 7.8232,              !- X,Y,Z Vertex 3 {m}
  -20.9282, -16.4084, 7.8232;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4363199198445e-15, -3.32166856026951, 7.82320000000001, !- X,Y,Z Vertex 1 {m}
  -3.79003495254437e-15, -1.92267460875411e-14, 5.10638816526466, !- X,Y,Z Vertex 2 {m}
  -30.66, -2.02135197469033e-14, 5.10638816526466, !- X,Y,Z Vertex 3 {m}
  -30.66, -3.32166856026951, 7.82320000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 604,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.553543564446543, -1.23849922805544, 6.11936381260576, !- X,Y,Z Vertex 1 {m}
  -0.553543564446544, -0.077406201753485, 5.16969914322348, !- X,Y,Z Vertex 2 {m}
  -4.55354356444654, -0.077406201753485, 5.16969914322348, !- X,Y,Z Vertex 3 {m}
  -4.55354356444654, -1.23849922805544, 6.11936381260576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 604,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.10650102977259, -1.25471278282987, 6.13262497237984, !- X,Y,Z Vertex 1 {m}
  -5.1065010297726, -1.25471278282986, 6.13262497237984, !- X,Y,Z Vertex 2 {m}
  -5.1065010297726, -0.0936197565279029, 5.18296030299756, !- X,Y,Z Vertex 3 {m}
  -9.1065010297726, -0.093619756527905, 5.18296030299756; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 604,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4132989532829, -1.24615386417998, 6.12562458355156, !- X,Y,Z Vertex 1 {m}
  -10.4132989532829, -0.0850608378780126, 5.17595991416928, !- X,Y,Z Vertex 2 {m}
  -14.4132989532829, -0.0850608378780126, 5.17595991416928, !- X,Y,Z Vertex 3 {m}
  -14.4132989532829, -1.24615386417998, 6.12562458355156; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 604,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.8430606289857, -1.26356017864202, 6.13986130833959, !- X,Y,Z Vertex 1 {m}
  -14.8430606289857, -0.102467152340058, 5.19019663895731, !- X,Y,Z Vertex 2 {m}
  -18.8430606289857, -0.102467152340059, 5.19019663895731, !- X,Y,Z Vertex 3 {m}
  -18.8430606289857, -1.26356017864202, 6.13986130833959; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 604,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.3411186141645, -1.30539928368757, 6.1740817531793, !- X,Y,Z Vertex 1 {m}
  -20.3411186141645, -0.144306257385602, 5.22441708379701, !- X,Y,Z Vertex 2 {m}
  -24.3411186141645, -0.144306257385602, 5.22441708379701, !- X,Y,Z Vertex 3 {m}
  -24.3411186141645, -1.30539928368757, 6.1740817531793; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 604,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.7231544500053, -1.34110394742806, 6.20328480316618, !- X,Y,Z Vertex 1 {m}
  -24.7231544500053, -0.1800109211261, 5.2536201337839, !- X,Y,Z Vertex 2 {m}
  -28.7231544500053, -0.1800109211261, 5.2536201337839, !- X,Y,Z Vertex 3 {m}
  -28.7231544500053, -1.34110394742806, 6.20328480316618; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 586,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.8698, -14.732, 7.8232,              !- X,Y,Z Vertex 1 {m}
  -10.8698, -5.4356, 7.8232,              !- X,Y,Z Vertex 2 {m}
  -20.9282, -5.4356, 7.8232,              !- X,Y,Z Vertex 3 {m}
  -20.9282, -14.732, 7.8232;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79003495254437e-15, -5.7164, 7.82319999999999, !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, -5.7164, 3.6576,  !- X,Y,Z Vertex 2 {m}
  6.85815848555649e-15, -1.44382283906452e-14, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.79003495254437e-15, -1.87696969078388e-14, 5.10638816526466, !- X,Y,Z Vertex 4 {m}
  -1.08286712929839e-15, -3.32166856026951, 7.82320000000001; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 686,                            !- Building Surface Name
  Sub Surface 20,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.69112829990934, 6.20481873803207, !- X,Y,Z Vertex 1 {m}
  0, -3.69112829990934, 3.70481873803207, !- X,Y,Z Vertex 2 {m}
  0, -2.49112829990933, 3.70481873803207, !- X,Y,Z Vertex 3 {m}
  0, -2.49112829990933, 6.20481873803207; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83515441626515e-16, -16.466, 3.6576,  !- X,Y,Z Vertex 1 {m}
  -3.83515441626518e-16, -16.466, 3.86124201827211e-16, !- X,Y,Z Vertex 2 {m}
  6.09112760230347e-16, -12.422, 1.14704263708584e-15, !- X,Y,Z Vertex 3 {m}
  1.37614364348338e-15, -12.422, 3.6576;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.02389274415325e-17, -17.9626718171983, 3.6576, !- X,Y,Z Vertex 1 {m}
  -9.02389274415325e-17, -17.9626718171983, -1.92439074990303e-31, !- X,Y,Z Vertex 2 {m}
  -9.02389274415325e-17, -16.466, 3.86124201827211e-16, !- X,Y,Z Vertex 3 {m}
  9.02389274415325e-17, -16.466, 3.6576;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.85118916993862e-16, -21.842, 3.6576,  !- X,Y,Z Vertex 1 {m}
  1.01695105853021e-15, -21.842, -5.06127170592765e-16, !- X,Y,Z Vertex 2 {m}
  6.59160707681717e-17, -17.966, -1.74777400053902e-31, !- X,Y,Z Vertex 3 {m}
  -6.59160707681764e-17, -17.966, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 690,                            !- Building Surface Name
  Sub Surface 170,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -20.0286275310461, 2.58,             !- X,Y,Z Vertex 1 {m}
  0, -20.0286275310461, 0.099999999999999, !- X,Y,Z Vertex 2 {m}
  0, -18.8386275310461, 0.099999999999999, !- X,Y,Z Vertex 3 {m}
  0, -18.8386275310461, 2.58;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.39870337534376e-15, -12.422, 3.6576,  !- X,Y,Z Vertex 1 {m}
  5.86553028369965e-16, -12.422, 1.14704263708584e-15, !- X,Y,Z Vertex 2 {m}
  -4.06075173486898e-16, -5.7164, 4.73411021312548e-17, !- X,Y,Z Vertex 3 {m}
  4.06075173486898e-16, -5.7164, 3.6576;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.66, -3.32166856026951, 7.82320000000001, !- X,Y,Z Vertex 1 {m}
  -30.66, -2.02135197469033e-14, 5.10638816526466, !- X,Y,Z Vertex 2 {m}
  -30.66, -1.58820512297098e-14, 3.6576,  !- X,Y,Z Vertex 3 {m}
  -30.6599999999999, -21.842, 3.6576,     !- X,Y,Z Vertex 4 {m}
  -30.66, -21.842, 5.0929673094614,       !- X,Y,Z Vertex 5 {m}
  -30.66, -18.640065017193, 7.82319999999999; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 717,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.6599999999999, -13.1819700633043, 7.3392831553121, !- X,Y,Z Vertex 1 {m}
  -30.6599999999999, -13.1819700633043, 3.7592831553121, !- X,Y,Z Vertex 2 {m}
  -30.6599999999999, -17.4119700633043, 3.7592831553121, !- X,Y,Z Vertex 3 {m}
  -30.6599999999999, -17.4119700633043, 7.3392831553121; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 717,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.6599999999999, -8.921, 7.34999999999999, !- X,Y,Z Vertex 1 {m}
  -30.6599999999999, -8.921, 3.75,        !- X,Y,Z Vertex 2 {m}
  -30.6599999999999, -12.921, 3.75,       !- X,Y,Z Vertex 3 {m}
  -30.6599999999999, -12.921, 7.34999999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 717,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.6599999999999, -4.35473429476599, 7.35476520661203, !- X,Y,Z Vertex 1 {m}
  -30.6599999999999, -4.35473429476599, 3.75476520661203, !- X,Y,Z Vertex 2 {m}
  -30.6599999999999, -8.64473429476599, 3.75476520661203, !- X,Y,Z Vertex 3 {m}
  -30.6599999999999, -8.64473429476599, 7.35476520661203; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 726,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84989801255142e-15, -12.422, 7.82319999999999, !- X,Y,Z Vertex 1 {m}
  1.66942015766836e-15, -12.422, 3.6576,  !- X,Y,Z Vertex 2 {m}
  1.35358391162299e-16, -5.7164, 3.6576,  !- X,Y,Z Vertex 3 {m}
  -3.38395977905748e-15, -5.7164, 7.82319999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.79003495254437e-15, -1.87696969078388e-14, 5.10638816526466, !- X,Y,Z Vertex 1 {m}
  7.21911419532262e-15, -1.44382283906452e-14, 3.6576, !- X,Y,Z Vertex 2 {m}
  -30.66, -1.58820512297098e-14, 3.6576,  !- X,Y,Z Vertex 3 {m}
  -30.66, -2.02135197469033e-14, 5.10638816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.542245758904665, 0, 5.0258862770973, !- X,Y,Z Vertex 1 {m}
  -0.542245758904665, 0, 3.7758862770973, !- X,Y,Z Vertex 2 {m}
  -4.54224575890466, 0, 3.7758862770973,  !- X,Y,Z Vertex 3 {m}
  -4.54224575890466, 0, 5.0258862770973;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 204,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.13096703596451, 0, 4.99173788560801, !- X,Y,Z Vertex 1 {m}
  -5.13096703596451, 0, 3.74173788560801, !- X,Y,Z Vertex 2 {m}
  -9.13096703596451, 0, 3.74173788560801, !- X,Y,Z Vertex 3 {m}
  -9.13096703596451, 0, 4.99173788560801; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 206,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.4316584329626, 0, 5.00326837087853, !- X,Y,Z Vertex 1 {m}
  -10.4316584329626, 0, 3.75326837087853, !- X,Y,Z Vertex 2 {m}
  -14.4316584329626, 0, 3.75326837087853, !- X,Y,Z Vertex 3 {m}
  -14.4316584329626, 0, 5.00326837087853; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 208,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.8586853600514, 0, 4.99800198395369, !- X,Y,Z Vertex 1 {m}
  -14.8586853600514, 0, 3.74800198395369, !- X,Y,Z Vertex 2 {m}
  -18.8586853600514, 0, 3.74800198395369, !- X,Y,Z Vertex 3 {m}
  -18.8586853600514, 0, 4.99800198395369; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 210,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.32582113737, 0, 4.99725011973565,   !- X,Y,Z Vertex 1 {m}
  -20.32582113737, 0, 3.74725011973565,   !- X,Y,Z Vertex 2 {m}
  -24.32582113737, 0, 3.74725011973565,   !- X,Y,Z Vertex 3 {m}
  -24.32582113737, 0, 4.99725011973565;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 212,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 719,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.7032417090853, 0, 4.96954748617455, !- X,Y,Z Vertex 1 {m}
  -24.7032417090853, 0, 3.71954748617455, !- X,Y,Z Vertex 2 {m}
  -28.7032417090853, 0, 3.71954748617455, !- X,Y,Z Vertex 3 {m}
  -28.7032417090853, 0, 4.96954748617455; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -14.732, 7.82320000000001, !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, -5.43559999999999, 7.8232, !- X,Y,Z Vertex 2 {m}
  -3.7592, -5.4356, 7.82319999999999,     !- X,Y,Z Vertex 3 {m}
  -3.7592, -14.732, 7.8232;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Gymn,                                !- Zone Name
  Gymn,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.36115080057954e-15, -18.6400650171929, 7.82320000000001, !- X,Y,Z Vertex 1 {m}
  -7.0392023967252e-30, -16.4084, 7.82320000000001, !- X,Y,Z Vertex 2 {m}
  -30.66, -16.4084, 7.82319999999999,     !- X,Y,Z Vertex 3 {m}
  -30.66, -18.640065017193, 7.8232;       !- X,Y,Z Vertex 4 {m}

ZoneVentilation:WindandStackOpenArea,
  Zone Ventilation Wind and Stack Open Area, !- Name
  TZ_Gymn,                                !- Zone or Space Name
  233.67,                                 !- Opening Area {m2}
  Always On Discrete hvac_library,        !- Opening Area Fraction Schedule Name
  Autocalculate,                          !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  4,                                      !- Height Difference {m}
  Autocalculate,                          !- Discharge Coefficient for Opening
  21.67,                                  !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  40,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  18.33,                                  !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  25.556,                                 !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  10;                                     !- Maximum Wind Speed {m/s}

Zone,
  TZ_Level1Bathrooms,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.931,                                  !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1Bathrooms,                        !- Name
  TZ_Level1Bathrooms,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Restroom - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - Restroom - CZ1-3 1, !- Name
  Level1Bathrooms,                        !- Space Name 1
  Level2Bathrooms,                        !- Space Name 2
  Level3Bathrooms;                        !- Space Name 3

Lights,
  189.1-2009 - Office - Restroom - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Restroom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Restroom - CZ1-3 People 1, !- Name
  189.1-2009 - Office - Restroom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - Restroom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Restroom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -9.42, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  -1.5, -9.42, 0,                         !- X,Y,Z Vertex 2 {m}
  3, -9.42, 0,                            !- X,Y,Z Vertex 3 {m}
  3, -9.42, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 349,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -0.914, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  3, 1.80477854883065e-16, 3.6576,        !- X,Y,Z Vertex 2 {m}
  0, 1.80477854883065e-16, 3.6576,        !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -0.914, 3.6576;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -9.42, 3.6576,    !- X,Y,Z Vertex 1 {m}
  0, -5.54, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -1.49999984955388, -5.54067181719832, 3.6576, !- X,Y,Z Vertex 3 {m}
  -1.5, -9.42, 3.6576;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.80477854883065e-16, 3.6576,        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.04, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.04, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.71, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3, -4.71, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 1.80477854883065e-16, 3.6576;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 168,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 352,                            !- Building Surface Name
  Sub Surface 124,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3, -4.64849980195383, 2.53121010220826, !- X,Y,Z Vertex 1 {m}
  3, -4.64849980195383, 0.0312101022082615, !- X,Y,Z Vertex 2 {m}
  3, -3.44849980195383, 0.0312101022082614, !- X,Y,Z Vertex 3 {m}
  3, -3.44849980195383, 2.53121010220826; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.0399999999996, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3, -0.914, 3.6576,                      !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -0.914, 3.6576,   !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -4.0399999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -9.42, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.5, -9.42, 0,                         !- X,Y,Z Vertex 3 {m}
  -1.49999984955388, -5.54067181719832, 0, !- X,Y,Z Vertex 4 {m}
  0, -5.54, 0,                            !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 338,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.80477854883065e-16, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.80477854883065e-16, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.04, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, -3.04, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -5.54, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.54, 3.6576;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 125,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 55,                             !- Building Surface Name
  Sub Surface 162,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.23442738177445, 2.56407446552659, !- X,Y,Z Vertex 1 {m}
  0, -3.23442738177445, 0.0640744655265861, !- X,Y,Z Vertex 2 {m}
  0, -4.43442738177445, 0.0640744655265861, !- X,Y,Z Vertex 3 {m}
  0, -4.43442738177445, 2.56407446552659; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.54, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, -5.54, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.49999984955388, -5.54067181719832, 0, !- X,Y,Z Vertex 3 {m}
  -1.49999984955388, -5.54067181719832, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.49999984955388, -5.54067181719832, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.49999984955388, -5.54067181719832, 0, !- X,Y,Z Vertex 2 {m}
  -1.5, -9.42, 0,                         !- X,Y,Z Vertex 3 {m}
  -1.5, -9.42, 3.6576;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -9.42, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3, -9.42, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -4.71, 0,                            !- X,Y,Z Vertex 3 {m}
  3, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1Bathrooms,                     !- Zone Name
  Level1Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 313,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -9.42, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  3, -4.0399999999996, 3.6576,            !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -4.0399999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -9.42, 3.6576;    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1Bathrooms Thermostat,          !- Name
  TZ_Level1Bathrooms,                     !- Zone or ZoneList Name
  TZ_Level1Bathrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1Bathrooms Thermostat Schedule, !- Name
  TZ_Level1Bathrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1Bathrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1Bathrooms,                     !- Zone Name
  TZ_Level1Bathrooms Equipment List,      !- Zone Conditioning Equipment List Name
  TZ_Level1Bathrooms Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  TZ_Level1Bathrooms Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  TZ_Level1Bathrooms Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1Bathrooms Inlet Node List,     !- Name
  Node 47;                                !- Node Name 1

NodeList,
  TZ_Level1Bathrooms Exhaust Node List,   !- Name
  Node 142;                               !- Node Name 1

NodeList,
  TZ_Level1Bathrooms Return Node List,    !- Name
  Node 48;                                !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 142,                               !- Air Inlet Node Name
  Node 144,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 23,                    !- Name
  Node 47,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 23;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 23,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 23 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 49,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 23,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 47,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 23,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 23 Damper Outlet,          !- Air Inlet Node Name
  Node 47;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1Bathrooms Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 23,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  TZ_Level1Bathrooms,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1Bathrooms DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1Bathrooms DSOA Space List,     !- Name
  Level1Bathrooms,                        !- Space Name 1
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1Cafeteria,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.431,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1Cafeteria,                        !- Name
  TZ_Level1Cafeteria,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

SpaceList,
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  Level1Cafeteria,                        !- Space Name 1
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name 2
  Level3Classrooms;                       !- Space Name 3

Lights,
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000226568,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.369, 4, 0,                           !- X,Y,Z Vertex 1 {m}
  21.369, 10.922, 0,                      !- X,Y,Z Vertex 2 {m}
  12.4642000000001, 10.922, 0,            !- X,Y,Z Vertex 3 {m}
  12.4642000000001, 4, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 335,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.369, 1.5, 3.65760000000001,          !- X,Y,Z Vertex 1 {m}
  21.369, 10.922, 3.65760000000001,       !- X,Y,Z Vertex 2 {m}
  12.4642000000001, 10.922, 3.65760000000001, !- X,Y,Z Vertex 3 {m}
  12.4642000000001, 4, 3.65760000000001,  !- X,Y,Z Vertex 4 {m}
  14.6634, 4, 3.65760000000001,           !- X,Y,Z Vertex 5 {m}
  14.6634, 1.5, 3.65760000000001;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-15, -8.54014845473314e-29, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  3.6095570976613e-16, 4.47868521418906e-31, -4.36362792283591e-31, !- X,Y,Z Vertex 2 {m}
  -3.6095570976613e-16, 4, 1.82559943710479e-31, !- X,Y,Z Vertex 3 {m}
  3.6095570976613e-16, 4, 3.65760000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4642000000001, 4, 3.65760000000001,  !- X,Y,Z Vertex 1 {m}
  12.4642000000001, 4, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6634, 4, 0,                          !- X,Y,Z Vertex 3 {m}
  14.6634, 4, 3.65760000000001;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6634, 1.5, 3.65760000000001,         !- X,Y,Z Vertex 1 {m}
  14.6634, 1.5, 0,                        !- X,Y,Z Vertex 2 {m}
  21.369, 1.5, 0,                         !- X,Y,Z Vertex 3 {m}
  21.369, 1.5, 3.65760000000001;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.369, 1.5, 3.65760000000001,          !- X,Y,Z Vertex 1 {m}
  21.369, 1.5, 0,                         !- X,Y,Z Vertex 2 {m}
  21.369, 10.922, 0,                      !- X,Y,Z Vertex 3 {m}
  21.369, 10.922, 3.65760000000001;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.369, 1.65548624216641, 3.48986144705975, !- X,Y,Z Vertex 1 {m}
  21.369, 1.65548624216641, 0.0998614470597471, !- X,Y,Z Vertex 2 {m}
  21.369, 4.61548624216641, 0.0998614470597471, !- X,Y,Z Vertex 3 {m}
  21.369, 4.61548624216641, 3.48986144705975; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.369, 4.84455698108589, 3.48698131277918, !- X,Y,Z Vertex 1 {m}
  21.369, 4.84455698108589, 0.11698131277918, !- X,Y,Z Vertex 2 {m}
  21.369, 7.68455698108589, 0.11698131277918, !- X,Y,Z Vertex 3 {m}
  21.369, 7.68455698108589, 3.48698131277918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.369, 7.89695325976596, 3.47924634170064, !- X,Y,Z Vertex 1 {m}
  21.369, 7.89695325976596, 0.139246341700638, !- X,Y,Z Vertex 2 {m}
  21.369, 10.746953259766, 0.139246341700638, !- X,Y,Z Vertex 3 {m}
  21.369, 10.746953259766, 3.47924634170064; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.369, 10.922, 3.65760000000001,       !- X,Y,Z Vertex 1 {m}
  21.369, 10.922, 0,                      !- X,Y,Z Vertex 2 {m}
  12.4642000000001, 10.922, 0,            !- X,Y,Z Vertex 3 {m}
  12.4642000000001, 10.922, 3.65760000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.119, 10.922, 3.45760000000001,       !- X,Y,Z Vertex 1 {m}
  21.119, 10.922, 2.20760000000001,       !- X,Y,Z Vertex 2 {m}
  17.119, 10.922, 2.20760000000001,       !- X,Y,Z Vertex 3 {m}
  17.119, 10.922, 3.45760000000001;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.919, 10.922, 3.45760000000001,       !- X,Y,Z Vertex 1 {m}
  16.919, 10.922, 2.20760000000001,       !- X,Y,Z Vertex 2 {m}
  12.919, 10.922, 2.20760000000001,       !- X,Y,Z Vertex 3 {m}
  12.919, 10.922, 3.45760000000001;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6634, 4, 3.65760000000001,           !- X,Y,Z Vertex 1 {m}
  14.6634, 4, 0,                          !- X,Y,Z Vertex 2 {m}
  14.6634, 1.5, 0,                        !- X,Y,Z Vertex 3 {m}
  14.6634, 1.5, 3.65760000000001;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 174,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 112,                            !- Building Surface Name
  Sub Surface 10,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6634, 3.13121962400365, 2.52009887408176, !- X,Y,Z Vertex 1 {m}
  14.6634, 3.13121962400365, 0.0200988740817615, !- X,Y,Z Vertex 2 {m}
  14.6634, 1.93121962400365, 0.0200988740817615, !- X,Y,Z Vertex 3 {m}
  14.6634, 1.93121962400365, 2.52009887408176; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.681, 10.922, 3.65760000000001,       !- X,Y,Z Vertex 1 {m}
  -2.681, 10.922, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.681, -2.414, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.681, -2.414, 3.65760000000001;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 113,                            !- Building Surface Name
  Sub Surface 159,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.681, 10.0276348715896, 3.04063176067564, !- X,Y,Z Vertex 1 {m}
  -2.681, 10.0276348715896, 0.0406317606756374, !- X,Y,Z Vertex 2 {m}
  -2.681, 7.02763487158959, 0.0406317606756374, !- X,Y,Z Vertex 3 {m}
  -2.681, 7.02763487158959, 3.04063176067564; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.681, -2.414, 3.65760000000001,       !- X,Y,Z Vertex 1 {m}
  -2.681, -2.414, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -2.414, 0,                           !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -2.414, 3.65760000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 270,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26334498418145e-15, -2.414, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  1.80477854883065e-16, -2.414, -5.34321786469695e-32, !- X,Y,Z Vertex 2 {m}
  1.80477854883065e-16, 4.47868521418906e-31, -3.82930613636622e-31, !- X,Y,Z Vertex 3 {m}
  1.26334498418145e-15, -8.54014845473314e-29, 3.65760000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -2.414, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  1.08286712929839e-15, -8.54014845473314e-29, 3.65760000000001, !- X,Y,Z Vertex 2 {m}
  -2.681, 8.14439986476008e-29, 3.65760000000001, !- X,Y,Z Vertex 3 {m}
  -2.681, -2.414, 3.65760000000001;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.59098478923368e-64, -2.414, 3.58562618101326e-32, !- X,Y,Z Vertex 1 {m}
  -3.6095570976613e-16, 4, 1.46703681900346e-31, !- X,Y,Z Vertex 2 {m}
  -2.681, 4, 7.49911582800809e-32,        !- X,Y,Z Vertex 3 {m}
  -2.681, -2.414, -3.58562618101326e-32;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 550,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6095570976613e-16, 4, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  -3.6095570976613e-16, 4, 1.82559943710479e-31, !- X,Y,Z Vertex 2 {m}
  12.4642000000001, 4, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4642000000001, 4, 3.65760000000001;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 175,                        !- Name
  Window,                                 !- Surface Type
  Air Wall,                               !- Construction Name
  Surface 544,                            !- Building Surface Name
  Sub Surface 119,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.7363929124914, 4, 2.26449040810465,   !- X,Y,Z Vertex 1 {m}
  1.7363929124914, 4, 0.834490408104651,  !- X,Y,Z Vertex 2 {m}
  10.0263929124914, 4, 0.834490408104651, !- X,Y,Z Vertex 3 {m}
  10.0263929124914, 4, 2.26449040810465;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4642000000001, 10.922, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  12.4642000000001, 10.922, 0,            !- X,Y,Z Vertex 2 {m}
  -2.681, 10.922, 0,                      !- X,Y,Z Vertex 3 {m}
  -2.681, 10.922, 3.65760000000001;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 545,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3853525724896, 10.922, 2.43938882468479, !- X,Y,Z Vertex 1 {m}
  12.3853525724896, 10.922, 0.0393888246847909, !- X,Y,Z Vertex 2 {m}
  10.4453525724896, 10.922, 0.0393888246847909, !- X,Y,Z Vertex 3 {m}
  10.4453525724896, 10.922, 2.43938882468479; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 545,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.889, 10.922, 3.45760000000001,        !- X,Y,Z Vertex 1 {m}
  9.889, 10.922, 2.20760000000001,        !- X,Y,Z Vertex 2 {m}
  5.889, 10.922, 2.20760000000001,        !- X,Y,Z Vertex 3 {m}
  5.889, 10.922, 3.45760000000001;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 545,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.689, 10.922, 3.45760000000001,        !- X,Y,Z Vertex 1 {m}
  5.689, 10.922, 2.20760000000001,        !- X,Y,Z Vertex 2 {m}
  1.689, 10.922, 2.20760000000001,        !- X,Y,Z Vertex 3 {m}
  1.689, 10.922, 3.45760000000001;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 545,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.708999999999998, 10.922, 3.45760000000001, !- X,Y,Z Vertex 1 {m}
  0.708999999999998, 10.922, 2.20760000000001, !- X,Y,Z Vertex 2 {m}
  -2.671, 10.922, 2.20760000000001,       !- X,Y,Z Vertex 3 {m}
  -2.671, 10.922, 3.45760000000001;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 535,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-15, -8.54014845473314e-29, 3.65760000000001, !- X,Y,Z Vertex 1 {m}
  3.6095570976613e-16, 4, 3.65760000000001, !- X,Y,Z Vertex 2 {m}
  12.4642000000001, 4, 3.65760000000001,  !- X,Y,Z Vertex 3 {m}
  12.4642000000001, 10.922, 3.65760000000001, !- X,Y,Z Vertex 4 {m}
  -2.681, 10.922, 3.65760000000001,       !- X,Y,Z Vertex 5 {m}
  -2.681, 8.14439986476008e-29, 3.65760000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.369, 1.5, 0,                         !- X,Y,Z Vertex 1 {m}
  21.369, 4, 0,                           !- X,Y,Z Vertex 2 {m}
  14.6634, 4, 0,                          !- X,Y,Z Vertex 3 {m}
  14.6634, 1.5, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone Name
  Level1Cafeteria,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4642000000001, 4, 9.78372411748707e-33, !- X,Y,Z Vertex 1 {m}
  12.4642000000001, 10.922, -9.78372411748706e-33, !- X,Y,Z Vertex 2 {m}
  -2.681, 10.922, 9.78372411748707e-33,   !- X,Y,Z Vertex 3 {m}
  -2.681, 4, 2.93511723524612e-32;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 1,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  TZ_Level1Cafeteria,                     !- Zone or ZoneList Name
  Level1Cafeteria,                        !- Space or SpaceList Name
  743.4961;                               !- Surface Area {m2}

People,
  Dining People,                          !- Name
  Level1Cafeteria,                        !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  3,                                      !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity,                        !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

ElectricEquipment,
  DiningRoomElectricEquipment,            !- Name
  Level1Cafeteria,                        !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_Level1Cafeteria Thermostat,          !- Name
  TZ_Level1Cafeteria,                     !- Zone or ZoneList Name
  TZ_Level1Cafeteria Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1Cafeteria Thermostat Schedule, !- Name
  TZ_Level1Cafeteria Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1Cafeteria Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1Cafeteria,                     !- Zone Name
  TZ_Level1Cafeteria Equipment List,      !- Zone Conditioning Equipment List Name
  TZ_Level1Cafeteria Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  TZ_Level1Cafeteria Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1Cafeteria Inlet Node List,     !- Name
  Node 50;                                !- Node Name 1

NodeList,
  TZ_Level1Cafeteria Return Node List,    !- Name
  Node 51;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 24,                    !- Name
  Node 50,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 24;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 24,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 24 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 64,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 24,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 50,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 24,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 24 Damper Outlet,          !- Air Inlet Node Name
  Node 50;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1Cafeteria Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 24,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1Cafeteria,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1Cafeteria DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1Cafeteria DSOA Space List,     !- Name
  Level1Cafeteria,                        !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1CentralCorridor,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  10.922,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1CentralCorridor,                  !- Name
  TZ_Level1CentralCorridor,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - Corridor - CZ1-3 1, !- Name
  Level1LoadingDock,                      !- Space Name 1
  Level3CorridorOverGymn,                 !- Space Name 2
  Level1CentralCorridor,                  !- Space Name 3
  Level1SideCorridor,                     !- Space Name 4
  Level3CorridorClassroomSide,            !- Space Name 5
  Level2SideCorridor,                     !- Space Name 6
  Level2OpenAreaByFreight;                !- Space Name 7

Lights,
  189.1-2009 - Office - Corridor - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Corridor - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Corridor - CZ1-3 People 1, !- Name
  189.1-2009 - Office - Corridor - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0107639104167097,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - Corridor - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Corridor - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -17.9626718171983, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  0.629999999999999, -10.922, 3.6576,     !- X,Y,Z Vertex 3 {m}
  0.630000000000001, -12.422, 3.6576,     !- X,Y,Z Vertex 4 {m}
  2.13, -12.422, 3.6576,                  !- X,Y,Z Vertex 5 {m}
  2.13, -16.466, 3.6576,                  !- X,Y,Z Vertex 6 {m}
  -1.5, -16.466, 3.6576,                  !- X,Y,Z Vertex 7 {m}
  -1.5, -17.9626718171983, 3.6576;        !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.630000000000001, -5.7164, 3.6576,     !- X,Y,Z Vertex 1 {m}
  0.63, -5.7164, 0,                       !- X,Y,Z Vertex 2 {m}
  0.63, -12.422, 0,                       !- X,Y,Z Vertex 3 {m}
  0.630000000000001, -12.422, 3.6576;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 160,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 247,                            !- Building Surface Name
  Sub Surface 128,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.63, -11.1593982231616, 2.54744718960397, !- X,Y,Z Vertex 1 {m}
  0.63, -11.1593982231616, 0.0474471896039701, !- X,Y,Z Vertex 2 {m}
  0.63, -12.3593982231616, 0.0474471896039701, !- X,Y,Z Vertex 3 {m}
  0.63, -12.3593982231616, 2.54744718960397; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -15.462, 0,                       !- X,Y,Z Vertex 1 {m}
  4.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -1.5, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 0,                       !- X,Y,Z Vertex 4 {m}
  0.63, -5.7164, 0,                       !- X,Y,Z Vertex 5 {m}
  0.63, -12.422, 0,                       !- X,Y,Z Vertex 6 {m}
  2.13, -12.422, 0,                       !- X,Y,Z Vertex 7 {m}
  2.13, -15.462, 0;                       !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -1.44382283906452e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -1.5, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -1.5, -5.7164, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door Reversed,        !- Construction Name
  Surface 26,                             !- Building Surface Name
  Sub Surface 56,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -0.808851450006587, 2.6,          !- X,Y,Z Vertex 1 {m}
  -1.5, -0.808851450006587, 0.1,          !- X,Y,Z Vertex 2 {m}
  -1.5, -3.30885145000659, 0.1,           !- X,Y,Z Vertex 3 {m}
  -1.5, -3.30885145000659, 2.6;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -17.9626718171983, 3.6576,        !- X,Y,Z Vertex 1 {m}
  -1.5, -17.9626718171983, 0,             !- X,Y,Z Vertex 2 {m}
  7.43100015044612, -17.9626718171983, 0, !- X,Y,Z Vertex 3 {m}
  7.43100015044612, -17.9626718171983, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 190,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 262,                            !- Building Surface Name
  Sub Surface 126,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56508927685754, -17.9626718171983, 2.56355028989377, !- X,Y,Z Vertex 1 {m}
  5.56508927685754, -17.9626718171983, 0.0635502898937751, !- X,Y,Z Vertex 2 {m}
  6.76508927685754, -17.9626718171983, 0.0635502898937751, !- X,Y,Z Vertex 3 {m}
  6.76508927685754, -17.9626718171983, 2.56355028989377; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.931, -15.462, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  8.931, -15.462, 9.57504642316902e-28,   !- X,Y,Z Vertex 2 {m}
  7.431, -15.4619999999997, 2.66453525908235e-15, !- X,Y,Z Vertex 3 {m}
  7.43100000043467, -15.4619999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 158,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 265,                            !- Building Surface Name
  Sub Surface 129,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.75284662820831, -15.4619999999979, 2.53602812384996, !- X,Y,Z Vertex 1 {m}
  8.75284662820831, -15.4619999999979, 0.0360281238499643, !- X,Y,Z Vertex 2 {m}
  7.55284662820831, -15.4619999999979, 0.0360281238499643, !- X,Y,Z Vertex 3 {m}
  7.55284662820831, -15.4619999999979, 2.53602812384996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -12.422, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  2.13, -12.422, 0,                       !- X,Y,Z Vertex 2 {m}
  2.13, -16.466, 0,                       !- X,Y,Z Vertex 3 {m}
  2.13, -16.466, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.931, -15.462, 0,                      !- X,Y,Z Vertex 1 {m}
  8.931, -17.962, 0,                      !- X,Y,Z Vertex 2 {m}
  -1.5, -17.9626718171983, 0,             !- X,Y,Z Vertex 3 {m}
  -1.5, -16.466, 0,                       !- X,Y,Z Vertex 4 {m}
  2.13, -16.466, 0,                       !- X,Y,Z Vertex 5 {m}
  2.13, -15.462, 0;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.931, -17.962, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  8.931, -17.962, 0,                      !- X,Y,Z Vertex 2 {m}
  8.931, -15.462, 0,                      !- X,Y,Z Vertex 3 {m}
  8.931, -15.462, 3.6576;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 28,                             !- Building Surface Name
  Sub Surface 125,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.931, -16.8564273817745, 2.56407446552659, !- X,Y,Z Vertex 1 {m}
  8.931, -16.8564273817745, 0.0640744655265861, !- X,Y,Z Vertex 2 {m}
  8.931, -15.6564273817745, 0.0640744655265861, !- X,Y,Z Vertex 3 {m}
  8.931, -15.6564273817745, 2.56407446552659; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -13.336, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.75, -13.336, 0,                       !- X,Y,Z Vertex 2 {m}
  4.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.75, -1.44382283906452e-15, 3.6576;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 159,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 29,                             !- Building Surface Name
  Sub Surface 9,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.75, -3.89436512841041, 3.04063176067564, !- X,Y,Z Vertex 1 {m}
  4.75, -3.89436512841041, 0.0406317606756374, !- X,Y,Z Vertex 2 {m}
  4.75, -0.894365128410401, 0.0406317606756374, !- X,Y,Z Vertex 3 {m}
  4.75, -0.894365128410401, 3.04063176067564; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 378,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.630000000000001, -5.7164, 3.6576,     !- X,Y,Z Vertex 1 {m}
  0.63, -5.7164, 0,                       !- X,Y,Z Vertex 2 {m}
  -1.5, -5.7164, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -16.466, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  2.13, -16.466, 0,                       !- X,Y,Z Vertex 2 {m}
  -1.5, -16.466, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -16.466, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 722,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015040306, -17.962241025041, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.931, -17.962, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  8.931, -16.4619999999996, 3.6576,       !- X,Y,Z Vertex 3 {m}
  7.43100000043467, -16.4619999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, -17.9626718171983, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.43100015044612, -17.9626718171983, 0, !- X,Y,Z Vertex 2 {m}
  8.931, -17.962, 0,                      !- X,Y,Z Vertex 3 {m}
  8.931, -17.962, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -10.922, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.75, -1.44382283906452e-15, 3.6576,    !- X,Y,Z Vertex 2 {m}
  -1.5, -1.44382283906452e-15, 3.6576,    !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 3.6576,                  !- X,Y,Z Vertex 4 {m}
  0.630000000000001, -5.7164, 3.6576,     !- X,Y,Z Vertex 5 {m}
  0.629999999999999, -10.922, 3.6576;     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000043467, -15.4619999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.431, -15.4619999999997, 2.66453525908235e-15, !- X,Y,Z Vertex 2 {m}
  4.75, -15.462, 1.07719272091664e-27,    !- X,Y,Z Vertex 3 {m}
  4.75, -15.462, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 689,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -16.466, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -1.5, -16.466, 0,                       !- X,Y,Z Vertex 2 {m}
  -1.5, -17.9626718171983, 0,             !- X,Y,Z Vertex 3 {m}
  -1.5, -17.9626718171983, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -1.44382283906452e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  -1.5, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  -1.5, -1.44382283906452e-15, 3.6576;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74, 0, 3.45760000000001,              !- X,Y,Z Vertex 1 {m}
  4.74, 0, 2.20760000000001,              !- X,Y,Z Vertex 2 {m}
  4.14, 0, 2.20760000000001,              !- X,Y,Z Vertex 3 {m}
  4.14, 0, 3.45760000000001;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94, 0, 3.45760000000001,              !- X,Y,Z Vertex 1 {m}
  3.94, 0, 2.20760000000001,              !- X,Y,Z Vertex 2 {m}
  -0.060000000000003, 0, 2.20760000000001, !- X,Y,Z Vertex 3 {m}
  -0.060000000000003, 0, 3.45760000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -15.462, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.75, -15.462, 0,                       !- X,Y,Z Vertex 2 {m}
  4.75, -13.336, 0,                       !- X,Y,Z Vertex 3 {m}
  4.75, -13.336, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 163,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 37,                             !- Building Surface Name
  Sub Surface 127,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.75, -15.3755005253277, 2.55880520740207, !- X,Y,Z Vertex 1 {m}
  4.75, -15.3755005253277, 0.0588052074020702, !- X,Y,Z Vertex 2 {m}
  4.75, -13.4755005253277, 0.0588052074020702, !- X,Y,Z Vertex 3 {m}
  4.75, -13.4755005253277, 2.55880520740207; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 304,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.630000000000001, -12.422, 3.6576,     !- X,Y,Z Vertex 1 {m}
  0.63, -12.422, 0,                       !- X,Y,Z Vertex 2 {m}
  2.13, -12.422, 0,                       !- X,Y,Z Vertex 3 {m}
  2.13, -12.422, 3.6576;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.931, -16.4619999999996, 3.6576,       !- X,Y,Z Vertex 1 {m}
  8.931, -15.462, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  7.43100000043467, -15.4619999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  7.43100000043467, -16.4619999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Ceiling,                                !- Surface Type
  Insulated Interior Floor Reversed,      !- Construction Name
  TZ_Level1CentralCorridor,               !- Zone Name
  Level1CentralCorridor,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 723,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -17.9626718171983, 3.6576,        !- X,Y,Z Vertex 1 {m}
  7.43100015040306, -17.962241025041, 3.6576, !- X,Y,Z Vertex 2 {m}
  7.43100000043467, -15.4619999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.75, -15.462, 3.6576;                  !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level1CentralCorridor,               !- Zone Name
  TZ_Level1CentralCorridor Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level1CentralCorridor Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  TZ_Level1CentralCorridor Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1CentralCorridor Inlet Node List, !- Name
  Node 65;                                !- Node Name 1

NodeList,
  TZ_Level1CentralCorridor Return Node List, !- Name
  Node 68;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 25,                    !- Name
  Node 65,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 25;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 25,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 25 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 69,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 25,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 65,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 25,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 25 Damper Outlet,          !- Air Inlet Node Name
  Node 65;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1CentralCorridor Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 25,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1CentralCorridor,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1CentralCorridor DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1CentralCorridor DSOA Space List, !- Name
  Level1CentralCorridor,                  !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1FoodStorage,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.431,                                 !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1FoodStorage,                      !- Name
  TZ_Level1FoodStorage,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Night Time Occupancy Critical Spaces;   !- Space Type

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 2.05857553225996e-16, 3.6576,      !- X,Y,Z Vertex 1 {m}
  3.5, 3.355760114232e-16, -1.45668781304809e-33, !- X,Y,Z Vertex 2 {m}
  -2.24933967230476e-33, 2.53796983429312e-17, 1.45668781304809e-33, !- X,Y,Z Vertex 3 {m}
  8.57475547805874e-33, -1.04338759854273e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 220,                            !- Building Surface Name
  Sub Surface 167,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9990678412256, 0, 2.53125682495516,   !- X,Y,Z Vertex 1 {m}
  2.9990678412256, 0, 0.0312568249551624, !- X,Y,Z Vertex 2 {m}
  1.7990678412256, 0, 0.0312568249551629, !- X,Y,Z Vertex 3 {m}
  1.7990678412256, 0, 2.53125682495516;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, -0.913999999999998, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.5, 2.05857553225996e-16, 3.6576,      !- X,Y,Z Vertex 2 {m}
  8.57475547805874e-33, -1.04338759854273e-16, 3.6576, !- X,Y,Z Vertex 3 {m}
  0, -0.913999999999998, 3.6576;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 3.355760114232e-16, -1.34417498569699e-33, !- X,Y,Z Vertex 1 {m}
  3.5, -4.71, -1.34417498569699e-33,      !- X,Y,Z Vertex 2 {m}
  5.0367462183327e-67, -4.71, 1.34417498569699e-33, !- X,Y,Z Vertex 3 {m}
  -2.24933967230476e-33, 2.53796983429312e-17, 1.34417498569699e-33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.86873169046786e-33, -1.04338759854273e-16, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.56684115286118e-34, 2.53796983429312e-17, 1.45668781304809e-33, !- X,Y,Z Vertex 2 {m}
  -2.70602378759087e-33, -4.71, 1.23166215834589e-33, !- X,Y,Z Vertex 3 {m}
  2.70602378759087e-33, -4.71, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.71, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  4.17253520064474e-67, -4.71, 1.23166215834589e-33, !- X,Y,Z Vertex 2 {m}
  2, -4.71, 0,                            !- X,Y,Z Vertex 3 {m}
  2, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 341,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -4.71, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  2, -4.71, 0,                            !- X,Y,Z Vertex 2 {m}
  3.5, -4.71, -1.23166215834589e-33,      !- X,Y,Z Vertex 3 {m}
  3.5, -4.71, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Ceiling,                                !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 318,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  3.5, -0.913999999999998, 3.6576,        !- X,Y,Z Vertex 2 {m}
  0, -0.913999999999998, 3.6576,          !- X,Y,Z Vertex 3 {m}
  0, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level1FoodStorage,                   !- Zone Name
  Level1FoodStorage,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  3.5, -4.71, -1.23166215834589e-33,      !- X,Y,Z Vertex 2 {m}
  3.5, 3.355760114232e-16, -1.45668781304809e-33, !- X,Y,Z Vertex 3 {m}
  3.5, 2.05857553225996e-16, 3.6576;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1FoodStorage Thermostat,        !- Name
  TZ_Level1FoodStorage,                   !- Zone or ZoneList Name
  TZ_Level1FoodStorage Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1FoodStorage Thermostat Schedule, !- Name
  TZ_Level1FoodStorage Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1FoodStorage Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1FoodStorage,                   !- Zone Name
  TZ_Level1FoodStorage Equipment List,    !- Zone Conditioning Equipment List Name
  TZ_Level1FoodStorage Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  TZ_Level1FoodStorage Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level1FoodStorage Inlet Node List,   !- Name
  Node 170;                               !- Node Name 1

NodeList,
  TZ_Level1FoodStorage Return Node List,  !- Name
  Node 171;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 32,                    !- Name
  Node 170,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 32;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 32,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 32 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 172,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 32,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 170,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 32,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 32 Damper Outlet,          !- Air Inlet Node Name
  Node 170;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level1FoodStorage Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 32,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1FoodStorage,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1FoodStorage DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1FoodStorage DSOA Space List,   !- Name
  Level1FoodStorage,                      !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1Kitchen,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  22.0944,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1Kitchen,                          !- Name
  TZ_Level1Kitchen,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Kitchen;                                !- Space Type

SpaceList,
  Kitchen,                                !- Name
  Level1Kitchen;                          !- Space Name 1

BuildingSurface:Detailed,
  Surface 100,                            !- Name
