  -1.5, -3.69112829990934, 2.54721873803207; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -10.922, 4.16560000000003,        !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 5.62248285733448e-15,    !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -10.922, 4.16560000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 192,                            !- Building Surface Name
  Sub Surface 46,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8124221596685, -10.922, 2.59285198363094, !- X,Y,Z Vertex 1 {m}
  15.8124221596685, -10.922, 0.0928519836309391, !- X,Y,Z Vertex 2 {m}
  18.3124221596685, -10.922, 0.0928519836309391, !- X,Y,Z Vertex 3 {m}
  18.3124221596685, -10.922, 2.59285198363094; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 192,                            !- Building Surface Name
  Sub Surface 60,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.65655346611239, -10.922, 2.52605140362209, !- X,Y,Z Vertex 1 {m}
  5.65655346611239, -10.922, 0.0260514036220898, !- X,Y,Z Vertex 2 {m}
  6.85655346611239, -10.922, 0.0260514036220898, !- X,Y,Z Vertex 3 {m}
  6.85655346611239, -10.922, 2.52605140362209; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -8.84341488927021e-15, 1.44878816526467, !- X,Y,Z Vertex 1 {m}
  28.8, 9.0238927441533e-16, 1.2195199159673e-14, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, 5.4143356464918e-16, 1.08286712929839e-14, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -9.20437059903637e-15, 1.44878816526467; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.55, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  28.55, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  24.55, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  24.55, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.35, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  24.35, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  20.35, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  20.35, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 331,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -5.51638855510437e-34, 6.44744574696509e-15, !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 5.65210676620262e-15,    !- X,Y,Z Vertex 2 {m}
  0.63, -10.922, 4.61382656630415e-16,    !- X,Y,Z Vertex 3 {m}
  0.630000000000001, -5.7164, 8.40453943780858e-16, !- X,Y,Z Vertex 4 {m}
  -1.5, -5.7164, -1.84310002548827e-15,   !- X,Y,Z Vertex 5 {m}
  -1.5, -5.77529135625808e-15, -1.42683233187624e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, 3.80803964103707e-32, 1.20807273056435e-14, !- X,Y,Z Vertex 1 {m}
  28.8, -9.422, 1.02485238544505e-14,     !- X,Y,Z Vertex 2 {m}
  22.0944, -9.422, 9.44747459179013e-15,  !- X,Y,Z Vertex 3 {m}
  22.0944, -6.922, 9.93362494500416e-15,  !- X,Y,Z Vertex 4 {m}
  19.8952000000001, -6.922, 9.67090907491908e-15, !- X,Y,Z Vertex 5 {m}
  19.8952000000001, 1.44382283906451e-15, 1.10169621728981e-14; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, -10.922, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  0.63, -10.922, 7.21911419532262e-16,    !- X,Y,Z Vertex 2 {m}
  4.75, -10.922, 5.62248285733448e-15,    !- X,Y,Z Vertex 3 {m}
  4.75, -10.922, 4.16560000000003;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 367,                            !- Building Surface Name
  Sub Surface 178,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55575168357512, -10.922, 2.51574236071993, !- X,Y,Z Vertex 1 {m}
  2.55575168357512, -10.922, 0.0157423607199303, !- X,Y,Z Vertex 2 {m}
  3.75575168357512, -10.922, 0.0157423607199303, !- X,Y,Z Vertex 3 {m}
  3.75575168357512, -10.922, 2.51574236071993; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -5.4356, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  28.8, -3.32166856026946, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -5.4356, 4.1656;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -9.422, 4.16560000000001,         !- X,Y,Z Vertex 1 {m}
  28.8, -9.422, 1.01067598734517e-14,     !- X,Y,Z Vertex 2 {m}
  28.8, 1.58201835025814e-32, 1.2195199159673e-14, !- X,Y,Z Vertex 3 {m}
  28.8, -7.94102561485488e-15, 1.44878816526467, !- X,Y,Z Vertex 4 {m}
  28.8, -3.32166856026946, 4.16560000000001; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -9.24578171105084, 4.02487263171535, !- X,Y,Z Vertex 1 {m}
  28.8, -9.242673385179, 0.208202712478659, !- X,Y,Z Vertex 2 {m}
  28.8, -6.342673385179, 0.208202712478659, !- X,Y,Z Vertex 3 {m}
  28.8, -6.34578171105083, 4.02487263171535; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -3.39729999852415, 4.04445173458092, !- X,Y,Z Vertex 1 {m}
  28.8, -6.05913615369448, 4.04295426304075, !- X,Y,Z Vertex 2 {m}
  28.8, -6.09636973017179, 0.211122309757556, !- X,Y,Z Vertex 3 {m}
  28.8, -3.43453357500147, 0.212619781297732; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -3.10582044570778, 3.57240731325187, !- X,Y,Z Vertex 1 {m}
  28.8, -3.14594880270326, 0.214108669225765, !- X,Y,Z Vertex 2 {m}
  28.8, -0.190940459397887, 0.234224412501234, !- X,Y,Z Vertex 3 {m}
  28.8, -0.157261865097692, 1.1360203658157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.43559999999999, 4.1656;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -1.01067598734517e-14, 1.44878816526467, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, 1.44382283906451e-15, 1.08286712929839e-14, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.77529135625808e-15, -1.44382283906454e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, -1.73258740687743e-14, 1.44878816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94, 0, 1.30000000000001,              !- X,Y,Z Vertex 1 {m}
  3.94, 0, 0.0500000000000103,            !- X,Y,Z Vertex 2 {m}
  -0.060000000000003, 0, 0.0500000000000103, !- X,Y,Z Vertex 3 {m}
  -0.060000000000003, 0, 1.30000000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.14, 0, 1.30000000000001,              !- X,Y,Z Vertex 1 {m}
  8.14, 0, 0.0500000000000103,            !- X,Y,Z Vertex 2 {m}
  4.14, 0, 0.0500000000000103,            !- X,Y,Z Vertex 3 {m}
  4.14, 0, 1.30000000000001;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.32, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  17.32, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  13.32, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  13.32, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.12, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  13.12, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  9.12, 0, 0.0500000000000103,            !- X,Y,Z Vertex 3 {m}
  9.12, 0, 1.30000000000001;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 516,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -10.922, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 2 {m}
  -1.5, -5.43559999999999, 4.1656,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 4.1656,                  !- X,Y,Z Vertex 4 {m}
  0.63, -5.7164, 4.1656,                  !- X,Y,Z Vertex 5 {m}
  0.63, -10.922, 4.1656;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 546,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, 1.44382283906451e-15, 1.0685034207893e-14, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -6.922, 9.92337053878103e-15, !- X,Y,Z Vertex 2 {m}
  7.431, -6.922, 6.69167614243813e-15,    !- X,Y,Z Vertex 3 {m}
  7.431, -10.922, 6.25153533393655e-15,   !- X,Y,Z Vertex 4 {m}
  4.75, -10.922, 5.5564106828081e-15,     !- X,Y,Z Vertex 5 {m}
  4.75, -2.62895754965306e-32, 6.75821516042165e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -7.36446479523811e-15, 1.44878816526467, !- X,Y,Z Vertex 3 {m}
  -1.5, -1.96111199672857e-14, 1.44878816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.32, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  17.32, -0.0774062017534712, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  13.32, -0.0774062017534713, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  13.32, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.12, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  13.12, -0.0774062017534714, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  9.12, -0.0774062017534837, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  9.12, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.14, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  8.14, -0.0774062017534714, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  4.14, -0.0774062017534837, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  4.14, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  3.94, -0.0774062017534852, 1.51209914322348, !- X,Y,Z Vertex 2 {m}
  -0.060000000000003, -0.0774062017534823, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  -0.0600000000000011, -1.62553023682276, 2.77831870239986; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 549,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -6.922, 9.77453956543166e-15, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -10.922, 9.38629217971344e-15, !- X,Y,Z Vertex 2 {m}
  7.431, -10.922, 6.28807454076973e-15,   !- X,Y,Z Vertex 3 {m}
  7.431, -6.922, 6.67632192648794e-15;    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat, !- Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone or ZoneList Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule, !- Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Inlet Node List, !- Name
  Node 70;                                !- Node Name 1

NodeList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Return Node List, !- Name
  Node 71;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 13,                    !- Name
  Node 70,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 13;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 13,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 13 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 93,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 13,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 70,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 13,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 13 Damper Outlet,          !- Air Inlet Node Name
  Node 70;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 13,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace DSOA Space List, !- Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3Bathrooms,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.07137162066139e-15,                   !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  7.84735760281637,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3Bathrooms,                        !- Name
  TZ_Level3Bathrooms,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Restroom - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall Reversed,       !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  -5.2592, 7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -5.2592, 0, -0.0241576028163798,        !- X,Y,Z Vertex 3 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 4 {m}
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 5 {m}
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 6 {m}
  -5.2592, -5.73640000000003, 3.31764239718357, !- X,Y,Z Vertex 7 {m}
  -5.2592, -5.23640000000003, 3.31764239718357; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 727,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 3.18553780227516e-33, -0.0241576028163769, !- X,Y,Z Vertex 1 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 2 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 3 {m}
  -5.2592, 3.18553780227516e-33, -0.0241576028163798; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -6.9864, 3.09127946456692,        !- X,Y,Z Vertex 1 {m}
  -1.5, -9.2964, 2.12089999999999,        !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -6.9864, -0.0241576028163784;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 1 {m}
  -1.5, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 2 {m}
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.4864, 3.721396;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99999999999989, 1.33645954455972e-16, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -1.9999999999999, 8.4068959453994e-17, 1.20414293155144, !- X,Y,Z Vertex 2 {m}
  -1.5, 2.87291189682358e-17, 1.20414293155141, !- X,Y,Z Vertex 3 {m}
  -1.5, -2.17486420366241e-16, -0.0241576028163769, !- X,Y,Z Vertex 4 {m}
  -5.2592, 1.9858063634192e-16, -0.0241576028163798, !- X,Y,Z Vertex 5 {m}
  -5.2592, 4.94373170678383e-16, 1.45146870805556; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.35, 0, 1.22584239718362,             !- X,Y,Z Vertex 1 {m}
  -2.35, 0, 0.225842397183627,            !- X,Y,Z Vertex 2 {m}
  -5.25346405594886, 0, 0.225842397183627, !- X,Y,Z Vertex 3 {m}
  -5.25346405594886, 0, 1.22584239718362; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9999999999999, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 1 {m}
  -1.99999999999989, -2.276935940818e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -5.2592, 2.44686288984892e-15, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 1 {m}
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, 2.12089999999999,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.73640000000011, 3.61637657742777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 1 {m}
  -1.5, -2.16573425859679e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -1.99999999999989, -4.13988352875999e-16, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -1.9999999999999, -5.23640000000012, 3.61796172196962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -1.62430069394765e-15, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -1.5, -5.41433564649132e-16, 1.20414293155141, !- X,Y,Z Vertex 2 {m}
  -1.9999999999999, 5.41433564649199e-16, 1.20414293155144, !- X,Y,Z Vertex 3 {m}
  -1.99999999999989, -5.41433564649208e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall Reversed,       !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  -5.2592, -5.23640000000003, 3.31764239718357, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.73640000000003, 3.31764239718357, !- X,Y,Z Vertex 4 {m}
  -5.2592, -5.73640000000001, 3.61637657742782; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.73640000000011, 3.61637657742777, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.4864, 3.72139599999999;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.4864, 3.69723839718363,        !- X,Y,Z Vertex 1 {m}
  -1.5, -6.9864, 3.06712186175053,        !- X,Y,Z Vertex 2 {m}
  -1.5, -6.9864, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -0.2808, -0.0241576028163697,     !- X,Y,Z Vertex 4 {m}
  -1.5, -0.280799999999998, 1.54348848632293; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 1 {m}
  -1.5, -5.4864, 3.69723839718363,        !- X,Y,Z Vertex 2 {m}
  -1.5, -0.280799999999998, 1.54348848632293, !- X,Y,Z Vertex 3 {m}
  -1.5, -0.280799999999998, 1.56764608913933; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 739,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 1 {m}
  -1.5, -6.9864, 3.09127946456692,        !- X,Y,Z Vertex 2 {m}
  -1.5, -6.9864, 3.06712186175053,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.4864, 3.69723839718363;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -0.280799999999998, 1.56764608913933, !- X,Y,Z Vertex 1 {m}
  -1.5, -0.280799999999998, 1.54348848632293, !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 1.4273111052392,               !- X,Y,Z Vertex 3 {m}
  -1.5, -2.16573425859679e-15, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 641,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -0.280799999999998, 1.54348848632293, !- X,Y,Z Vertex 1 {m}
  -1.5, -0.2808, -0.0241576028163697,     !- X,Y,Z Vertex 2 {m}
  -1.5, 0, -0.0241576028163769,           !- X,Y,Z Vertex 3 {m}
  -1.5, 0, 1.4273111052392;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 1 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -9.2964, 2.12089999999999;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3Bathrooms Thermostat,          !- Name
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name
  TZ_Level3Bathrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3Bathrooms Thermostat Schedule, !- Name
  TZ_Level3Bathrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3Bathrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3Bathrooms,                     !- Zone Name
  TZ_Level3Bathrooms Equipment List,      !- Zone Conditioning Equipment List Name
  TZ_Level3Bathrooms Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  TZ_Level3Bathrooms Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                !- Zone Air Node Name
  TZ_Level3Bathrooms Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3Bathrooms Inlet Node List,     !- Name
  Node 72;                                !- Node Name 1

NodeList,
  TZ_Level3Bathrooms Exhaust Node List,   !- Name
  Node 98;                                !- Node Name 1

NodeList,
  TZ_Level3Bathrooms Return Node List,    !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 14,                    !- Name
  Node 72,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 14;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 14,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 14 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 94,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 14,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 72,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 14,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 14 Damper Outlet,          !- Air Inlet Node Name
  Node 72;                                !- Air Outlet Node Name

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.8,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 98,                                !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  TZ_Level3Bathrooms Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 14,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Zone Exhaust Fan,                       !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3Bathrooms DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3Bathrooms DSOA Space List,     !- Name
  Level3Bathrooms,                        !- Space Name 1
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3Classrooms,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.13,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3Classrooms,                       !- Name
  TZ_Level3Classrooms,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 3 {m}
  19.9644, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  26.67, 5.4864, 1.45146870805556,        !- X,Y,Z Vertex 2 {m}
  19.9644, 5.48640000000001, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  19.9644, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 123,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 5.4864, 5.90735251780571e-15,    !- X,Y,Z Vertex 1 {m}
  26.67, 1.5, 1.44948624384865e-14,       !- X,Y,Z Vertex 2 {m}
  19.9644, 1.5, 1.31624647722489e-14,     !- X,Y,Z Vertex 3 {m}
  19.9644, 9.96584659222411e-15, 1.63937674215117e-14, !- X,Y,Z Vertex 4 {m}
  17.7652000000001, 8.80049223903676e-15, 1.59567880389673e-14, !- X,Y,Z Vertex 5 {m}
  17.7652000000001, 5.4864, 4.13797546902375e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 5.4864, 1.45146870805556,        !- X,Y,Z Vertex 1 {m}
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 4.21328232344323e-15, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 5.4864, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.17, 5.4864, 1.25,                    !- X,Y,Z Vertex 1 {m}
  26.17, 5.4864, 0.249999999999999,       !- X,Y,Z Vertex 2 {m}
  22.42, 5.4864, 0.249999999999999,       !- X,Y,Z Vertex 3 {m}
  22.42, 5.4864, 1.25;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.22, 5.4864, 1.25,                    !- X,Y,Z Vertex 1 {m}
  22.22, 5.4864, 0.250000000000002,       !- X,Y,Z Vertex 2 {m}
  18.22, 5.4864, 0.250000000000002,       !- X,Y,Z Vertex 3 {m}
  18.22, 5.4864, 1.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, -1.5, 3.09127946456692,        !- X,Y,Z Vertex 1 {m}
  19.9644, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.414, 3.75393938156776e-14,  !- X,Y,Z Vertex 3 {m}
  19.9644, -1.5, -1.44382283906452e-15;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 9.96584659222411e-15, 1.64586144881532e-14, !- X,Y,Z Vertex 1 {m}
  19.9644, -2.414, 3.77190589008193e-14,  !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.414, 3.69987730207698e-14, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 8.80049223903676e-15, 1.57383286081036e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 2 {m}
  -3.63, 5.4864, 1.22830053436778,        !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 1.36159296200908;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.2056, -3.17147336291424e-15,   !- X,Y,Z Vertex 2 {m}
  -1.5, 5.2056, -2.32459772900839e-15,    !- X,Y,Z Vertex 3 {m}
  -1.5, 5.2056, 1.56764608913934;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 8.38916970539177e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, 0.249999999999989, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, 0.249999999999977, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 8.04296474659981e-15, 3.34179999999993; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61999999999999, 4.71054597854596e-15, 3.34179999999992, !- X,Y,Z Vertex 1 {m}
  2.62, 4.33595671728439e-15, -1.03916566004186e-31, !- X,Y,Z Vertex 2 {m}
  7.981, 1.06967477498323e-14, 2.14793059909858e-14, !- X,Y,Z Vertex 3 {m}
  7.981, 1.10713370110939e-14, 3.34179999999991; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 7.15395853623162e-15, 3.34179999999993, !- X,Y,Z Vertex 1 {m}
  -1.5, 1.96186466500063e-15, 7.89893185050983e-15, !- X,Y,Z Vertex 2 {m}
  2.62, 1.92720441229968e-15, 1.44766768895619e-30, !- X,Y,Z Vertex 3 {m}
  2.61999999999999, 7.11929828353066e-15, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 424,                            !- Building Surface Name
  Sub Surface 218,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974897200272926, 0, 2.5631358347512, !- X,Y,Z Vertex 1 {m}
  -0.974897200272926, 0, 0.0631358347511985, !- X,Y,Z Vertex 2 {m}
  1.52510279972707, 0, 0.0631358347511985, !- X,Y,Z Vertex 3 {m}
  1.52510279972707, 0, 2.5631358347512;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 605,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  7.981, -0.25000000000002, 3.34179999999991, !- X,Y,Z Vertex 2 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, 1.22164938444489e-14, 2.14793059909858e-14, !- X,Y,Z Vertex 4 {m}
  7.981, -2.414, 4.18708623328712e-14,    !- X,Y,Z Vertex 5 {m}
  7.981, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.414, 3.71784381059115e-14, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.414, 3.75393938156776e-14,  !- X,Y,Z Vertex 3 {m}
  19.9644, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 589,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 0.249999999999992, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  19.9644, 0.249999999999983, 3.34179999999988, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000017, 3.34179999999988, !- X,Y,Z Vertex 3 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 4 {m}
  19.9644, -1.5, 3.09127946456692,        !- X,Y,Z Vertex 5 {m}
  19.9644, -1.5, -1.44382283906452e-15,   !- X,Y,Z Vertex 6 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 7 {m}
  19.9644, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 2 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 3 {m}
  26.67, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 2 {m}
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 3 {m}
  26.67, 5.4864, 1.45146870805556;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 431,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.67, 1.6446190177709, 2.86819677329791, !- X,Y,Z Vertex 1 {m}
  26.67, 1.6446190177709, 0.148196773297913, !- X,Y,Z Vertex 2 {m}
  26.67, 5.36344196406051, 0.148196773297913, !- X,Y,Z Vertex 3 {m}
  26.67, 5.36344196406051, 1.3415154397676; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.4864, 0.0241576028163697,      !- X,Y,Z Vertex 1 {m}
  -3.63, 5.48640000000001, -2.8876456781291e-15, !- X,Y,Z Vertex 2 {m}
  -3.63, 5.2056, -3.17147336291424e-15,   !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 0.0241576028163683;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, 8.80049223903676e-15, 1.5865718083228e-14, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.414, 3.68713835456454e-14, !- X,Y,Z Vertex 2 {m}
  7.981, -2.414, 4.21779168931373e-14,    !- X,Y,Z Vertex 3 {m}
  7.981, 1.22164938444489e-14, 2.11722514307197e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 0.253181212679464, 3.61664553622253, !- X,Y,Z Vertex 1 {m}
  19.9644, 5.48640000000001, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 0.253181212679457, 3.61664553622253; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  7.981, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 534,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.48640000000001, -3.49651966784501e-15, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 5.4864, 4.43892301347006e-15, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 8.80049223903676e-15, 1.52911762012622e-14, !- X,Y,Z Vertex 3 {m}
  -1.5, 1.07285845463244e-15, 8.14574683654159e-15, !- X,Y,Z Vertex 4 {m}
  -1.5, 5.2056, -2.15107606998562e-15,    !- X,Y,Z Vertex 5 {m}
  -3.63, 5.2056, -2.94108938658004e-15;   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 1 {m}
  7.981, -2.414, 4.18708623328712e-14,    !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.414, 3.71784381059115e-14, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 0.249999999999989, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 0.249999999999995, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 4 {m}
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 5 {m}
  -1.5, 5.2056, 1.56764608913934;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 4.21328232344326e-15, !- X,Y,Z Vertex 3 {m}
  -3.63, 5.48640000000001, -2.88764567812913e-15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.19, 5.48640000000001, 1.25,          !- X,Y,Z Vertex 1 {m}
  15.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  11.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  11.19, 5.48640000000001, 1.25;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.99, 5.48640000000001, 1.25,          !- X,Y,Z Vertex 1 {m}
  10.99, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  6.99, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  6.99, 5.48640000000001, 1.25;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 5.48640000000001, 1.25,           !- X,Y,Z Vertex 1 {m}
  6.01, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  2.01, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  2.01, 5.48640000000001, 1.25;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81, 5.48640000000001, 1.25,           !- X,Y,Z Vertex 1 {m}
  1.81, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  -2.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  -2.19, 5.48640000000001, 1.25;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, 9.81121620634766e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 2 {m}
  7.981, -0.25000000000002, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, 8.14184931910941e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 3 {m}
  19.9644, 5.44486914270858e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 7.37321551807711e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  19.9644, 0.249999999999989, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 0.249999999999997, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 6.76908668562829e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 9.76913088164509e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 6.76908668562826e-15, 3.72139599999999, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 0.249999999999996, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 0.249999999999986, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 649,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 8.36752478816137e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, 8.06460966383021e-15, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  2.61999999999999, 6.20864715593207e-15, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  2.61999999999999, 6.51156228026323e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 741,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.36159296200908,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.4864, 1.22830053436778,        !- X,Y,Z Vertex 2 {m}
  -3.63, 5.4864, 0.0241576028163697,      !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 0.0241576028163683;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 418,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 0.249999999999989, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  -1.5, 5.2056, 1.56764608913934,         !- X,Y,Z Vertex 2 {m}
  -1.5, 5.2056, -2.32459772900836e-15,    !- X,Y,Z Vertex 3 {m}
  -1.5, 1.07285845463244e-15, 7.89893185050983e-15, !- X,Y,Z Vertex 4 {m}
  -1.50000000000001, 8.04296474659981e-15, 3.34179999999993, !- X,Y,Z Vertex 5 {m}
  -1.50000000000001, 0.249999999999977, 3.34179999999993; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, 9.81121620634766e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 8.98062383901966e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 456,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 5.16527763607183e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000017, 3.34179999999988, !- X,Y,Z Vertex 3 {m}
  19.9644, 0.249999999999983, 3.34179999999988, !- X,Y,Z Vertex 4 {m}
  19.9644, 0.249999999999992, 3.61796172196958; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 608,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61999999999999, 6.48991736303283e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  2.61999999999999, 6.23029207316247e-15, 3.34179999999992, !- X,Y,Z Vertex 2 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, 9.81121620634766e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3Classrooms Thermostat,         !- Name
  TZ_Level3Classrooms,                    !- Zone or ZoneList Name
  TZ_Level3Classrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3Classrooms Thermostat Schedule, !- Name
  TZ_Level3Classrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3Classrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3Classrooms,                    !- Zone Name
  TZ_Level3Classrooms Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_Level3Classrooms Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  TZ_Level3Classrooms Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3Classrooms Inlet Node List,    !- Name
  Node 74;                                !- Node Name 1

NodeList,
  TZ_Level3Classrooms Return Node List,   !- Name
  Node 75;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 15,                    !- Name
  Node 74,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 15;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 15,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 15 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 95,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 15,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 74,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 15,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 15 Damper Outlet,          !- Air Inlet Node Name
  Node 74;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3Classrooms Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 15,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3Classrooms,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3Classrooms DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3Classrooms DSOA Space List,    !- Name
  Level3Classrooms,                       !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3CorridorClassroomSide,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  -2.41400000000001,                      !- Y Origin {m}
  7.82320000000005,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3CorridorClassroomSide,            !- Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 2.56278553933953e-14, 2.72263461133821, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 1.11896270027501e-14, -8.66293703438714e-15, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -3.0724, 1.45146870805551; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999993508, -2.12599999999988, 1.84302951096751, !- X,Y,Z Vertex 1 {m}
  2.68100000013883, -2.12599999999979, -5.05337936405589e-14, !- X,Y,Z Vertex 2 {m}
  2.68100000038773, -3.07239999999999, -2.2018301619142e-14, !- X,Y,Z Vertex 3 {m}
  2.68100000022727, -3.07239999999999, 1.45146870805549; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 1.89501747627252e-15, 2.72263461133821, !- X,Y,Z Vertex 1 {m}
  17.3444, 1.25432109143734e-14, 2.707328455643, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, 2.82447842892e-14, 2.707328455643, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 1.75965908510992e-14, 2.72263461133821; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.05, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 1 {m}
  24.05, -1.44099999999999, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  19.731, -1.44099999999999, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  19.731, -1.44099999999999, 2.12643943277087; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 1.97623251096985e-14, 2.72263461133821, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 2.60790500306003e-14, 2.707328455643, !- X,Y,Z Vertex 2 {m}
  5.361, 1.32651223338964e-14, 2.707328455643, !- X,Y,Z Vertex 3 {m}
  5.361, 6.94839741300705e-15, 2.72263461133818; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  5.361, 1.08286712929839e-15, 2.72263461133818, !- X,Y,Z Vertex 2 {m}
  5.361, 1.91306526176049e-14, 2.707328455643; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 0.914000000000009, 3.09127946456687, !- X,Y,Z Vertex 1 {m}
  17.3444, 0.91400000000001, -5.59606666389629e-15, !- X,Y,Z Vertex 2 {m}
  17.3444, 1.11896270027501e-14, -7.51686554969844e-15, !- X,Y,Z Vertex 3 {m}
  17.3444, 2.05744754566695e-14, 2.707328455643; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 426,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 2.05237160599836e-14, 2.707328455643, !- X,Y,Z Vertex 1 {m}
  17.3444, 1.1240386399436e-14, -7.51686554969844e-15, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, 1.11388676060642e-14, -7.76054775993048e-15, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 2.04221972666119e-14, 2.707328455643; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 636,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  5.361, 2.164, 3.61637657742776,         !- X,Y,Z Vertex 2 {m}
  5.361, 2.16399999999999, 3.34179999999986, !- X,Y,Z Vertex 3 {m}
  5.361, 2.41400000000002, 3.34179999999986; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 423,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.61614712157054e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 1 {m}
  5.361, 2.41400000000002, 3.34179999999986, !- X,Y,Z Vertex 2 {m}
  5.361, 2.41400000000002, -2.88764567812905e-14, !- X,Y,Z Vertex 3 {m}
  -5.22541270912983e-16, 2.41400000000002, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999992958, 1.35622163106231e-14, 2.72263461133818, !- X,Y,Z Vertex 1 {m}
  2.68100000007973, 7.51239077971583e-15, -1.01067588512784e-14, !- X,Y,Z Vertex 2 {m}
  2.68100000008778, -2.12599999999979, -5.05337977681049e-14, !- X,Y,Z Vertex 3 {m}
  2.68099999998613, -2.12599999999988, 1.84302951096751; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 462,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.914000000000007, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  19.731, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 2 {m}
  19.731, -1.44099999999999, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  19.731, 0.91400000000001, -5.77529135625809e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 459,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.914000000000009, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  19.731, 0.914000000000008, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  17.3444, 0.914000000000012, -5.59606666389629e-15, !- X,Y,Z Vertex 3 {m}
  17.3444, 0.914000000000013, 3.10079033181745; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.164, 3.61796172196952,         !- X,Y,Z Vertex 1 {m}
  -9.32053373420061e-15, 2.164, 3.61796172196951, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-15, 4.36867480162039e-15, 2.72263461133817, !- X,Y,Z Vertex 3 {m}
  2.68099999994811, 1.42521969688919e-14, 2.72263461133818, !- X,Y,Z Vertex 4 {m}
  2.6810000001972, -3.07239999999999, 1.45146870805549, !- X,Y,Z Vertex 5 {m}
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 6 {m}
  15.1452000000001, 2.63492105852291e-14, 2.72263461133821, !- X,Y,Z Vertex 7 {m}
  5.361, 1.32692853314346e-15, 2.72263461133818; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8444, 1.19115384222823e-14, -6.99351687670843e-15, !- X,Y,Z Vertex 1 {m}
  15.8444, -3.07239999999999, -1.46638257092594e-14, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -3.07239999999999, -1.56564539110956e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 1.11896270027501e-14, -7.98614507854465e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, -2.88764567812905e-14, !- X,Y,Z Vertex 1 {m}
  5.361, 9.81348335926674e-15, -1.87696969078388e-14, !- X,Y,Z Vertex 2 {m}
  -2.54617933673939e-16, 7.21911419532262e-16, 2.31479557833692e-29, !- X,Y,Z Vertex 3 {m}
  -5.22541270912983e-16, 2.41400000000002, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.681, 6.49720277579036e-15, -4.87290208181973e-15, !- X,Y,Z Vertex 1 {m}
  9.681, -3.07239999999999, -1.53406176651754e-14, !- X,Y,Z Vertex 2 {m}
  2.68100000041779, -3.07239999999999, -2.12963868760455e-14, !- X,Y,Z Vertex 3 {m}
  2.6810000000612, 7.51239070957515e-15, -1.08286712929932e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 729,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.91400000000001, -5.40018858078979e-15, !- X,Y,Z Vertex 1 {m}
  19.731, -1.44099999999999, -1.03842936489938e-14, !- X,Y,Z Vertex 2 {m}
  24.05, -1.44099999999999, -1.00712265785971e-14, !- X,Y,Z Vertex 3 {m}
  24.05, -3.07239999999999, -1.35239098092842e-14, !- X,Y,Z Vertex 4 {m}
  15.8444, -3.07239999999999, -1.41187010000338e-14, !- X,Y,Z Vertex 5 {m}
  15.8444, 1.19115384222823e-14, -7.61629572973649e-15, !- X,Y,Z Vertex 6 {m}
  17.3444, 1.11896270027501e-14, -7.50756671709581e-15, !- X,Y,Z Vertex 7 {m}
  17.3444, 0.91400000000001, -5.57318368850196e-15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14, !- X,Y,Z Vertex 2 {m}
  24.051, -3.07239999999999, -1.29944055515815e-14, !- X,Y,Z Vertex 3 {m}
  24.051, -3.0724, 1.45146870805553;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 479,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1452000000001, -3.07239999999999, 1.38782005930774, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 2 {m}
  15.5117069956651, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 3 {m}
  15.5117069956651, -3.07239999999999, 1.38782005930774; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 479,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2128759321558, -3.07239999999999, 1.41614668316672, !- X,Y,Z Vertex 1 {m}
  16.2128759321558, -3.07239999999999, 0.666146683166715, !- X,Y,Z Vertex 2 {m}
  19.2128759321558, -3.07239999999999, 0.666146683166715, !- X,Y,Z Vertex 3 {m}
  19.2128759321558, -3.07239999999999, 1.41614668316672; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 479,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.5984176089047, -3.07239999999999, 1.40892405280373, !- X,Y,Z Vertex 1 {m}
  19.5984176089047, -3.07239999999999, 0.658924052803728, !- X,Y,Z Vertex 2 {m}
  22.5984176089048, -3.07239999999999, 0.658924052803728, !- X,Y,Z Vertex 3 {m}
  22.5984176089048, -3.07239999999999, 1.40892405280373; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 647,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.43309065416959e-15, 2.41400000000002, 3.72139599999994, !- X,Y,Z Vertex 1 {m}
  -8.61469483413696e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 2 {m}
  -8.72314240212072e-15, 2.16399999999999, 3.34179999999987, !- X,Y,Z Vertex 3 {m}
  -9.31853750352568e-15, 2.164, 3.61796172196951; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 442,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999994811, 1.29959498378006e-14, 2.72263461133818, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-15, 5.07293746221036e-15, 2.72263461133817, !- X,Y,Z Vertex 2 {m}
  -2.54617933673937e-16, 1.55644876591508e-16, 1.17336651914884e-29, !- X,Y,Z Vertex 3 {m}
  2.6810000000612, 8.0786572525159e-15, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.05, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 1 {m}
  24.051, -3.0724, 1.45146870805553,      !- X,Y,Z Vertex 2 {m}
  24.051, -3.07239999999999, -1.29944055515815e-14, !- X,Y,Z Vertex 3 {m}
  24.05, -1.44099999999999, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 492,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0500496517504, -1.52200186558493, 2.00485405132907, !- X,Y,Z Vertex 1 {m}
  24.0509562035444, -3.00095046228226, 1.36860706588171, !- X,Y,Z Vertex 2 {m}
  24.0509562035444, -3.00095046228226, 0.0786070658817086, !- X,Y,Z Vertex 3 {m}
  24.0500496517504, -1.52200186558493, 0.0786070658817086; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 0.914000000000015, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  17.3444, 0.914000000000009, 3.09127946456687, !- X,Y,Z Vertex 2 {m}
  17.3444, 2.05744754566695e-14, 2.707328455643, !- X,Y,Z Vertex 3 {m}
  17.3444, -6.13624706602422e-15, 2.72263461133821; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 517,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 2.03883576688213e-14, 2.707328455643, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 1.11727072038548e-14, -7.76054775993048e-15, !- X,Y,Z Vertex 2 {m}
  5.361, 9.830403158162e-15, -1.87696969078388e-14, !- X,Y,Z Vertex 3 {m}
  5.361, 1.90460536231285e-14, 2.707328455643; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 526,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 1.11896270027501e-14, -7.53495044131634e-15, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -3.07239999999999, -1.6107648548324e-14, !- X,Y,Z Vertex 2 {m}
  9.681, -3.07239999999999, -1.4393108926983e-14, !- X,Y,Z Vertex 3 {m}
  9.681, 6.49720277579036e-15, -5.82041081997536e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 1 {m}
  2.6810000001972, -3.07239999999999, 1.45146870805549, !- X,Y,Z Vertex 2 {m}
  2.68100000041779, -3.07239999999999, -2.20182982956237e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5117069956651, -3.07239999999999, 1.38782005930774, !- X,Y,Z Vertex 1 {m}
  12.5117069956651, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -3.07239999999999, 1.38782005930774; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.15098209910653, -3.07239999999999, 1.38403515125478, !- X,Y,Z Vertex 1 {m}
  3.15098209910653, -3.07239999999999, 0.634035151254784, !- X,Y,Z Vertex 2 {m}
  6.15098209910653, -3.07239999999999, 0.634035151254784, !- X,Y,Z Vertex 3 {m}
  6.15098209910653, -3.07239999999999, 1.38403515125478; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.69762242969056, -3.07239999999999, 1.38662178630282, !- X,Y,Z Vertex 1 {m}
  8.69762242969056, -3.07239999999999, 0.636621786302816, !- X,Y,Z Vertex 2 {m}
  11.6976224296906, -3.07239999999999, 0.636621786302816, !- X,Y,Z Vertex 3 {m}
  11.6976224296906, -3.07239999999999, 1.38662178630282; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 425,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.164, 3.61637657742776,         !- X,Y,Z Vertex 1 {m}
  5.361, 1.90629734220238e-14, 2.707328455643, !- X,Y,Z Vertex 2 {m}
  5.361, 9.81348335926674e-15, -1.87696969078388e-14, !- X,Y,Z Vertex 3 {m}
  5.361, 2.41400000000002, -2.88764567812905e-14, !- X,Y,Z Vertex 4 {m}
  5.361, 2.41400000000002, 3.34179999999986, !- X,Y,Z Vertex 5 {m}
  5.361, 2.16399999999999, 3.34179999999986; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  -9.43163836673601e-15, 2.41400000000002, 3.72139599999994, !- X,Y,Z Vertex 2 {m}
  -9.32053373420061e-15, 2.164, 3.61796172196951, !- X,Y,Z Vertex 3 {m}
  5.361, 2.164, 3.61796172196952;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.3695829085584e-15, 2.164, 3.61796172196951, !- X,Y,Z Vertex 1 {m}
  -8.68689895339516e-15, 2.16399999999999, 3.34179999999987, !- X,Y,Z Vertex 2 {m}
  -8.69324816728135e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 3 {m}
  -4.3217119726153e-16, 2.41400000000002, -1.01067598734517e-14, !- X,Y,Z Vertex 4 {m}
  -3.70863187976541e-16, 7.21911419532262e-16, 1.04235798119395e-29, !- X,Y,Z Vertex 5 {m}
  -7.10133601265349e-15, 4.50667091924572e-15, 2.72263461133817; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 645,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  5.361, 2.41400000000002, 3.34179999999986, !- X,Y,Z Vertex 2 {m}
  -8.61614712157054e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 3 {m}
  -9.43163836673601e-15, 2.41400000000002, 3.72139599999994; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.914000000000007, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  17.3444, 0.914000000000016, 3.10079033181745, !- X,Y,Z Vertex 2 {m}
  17.3444, -6.27424318364955e-15, 2.72263461133821, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 2.42792688208492e-14, 2.72263461133822, !- X,Y,Z Vertex 4 {m}
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 5 {m}
  24.051, -3.0724, 1.45146870805553,      !- X,Y,Z Vertex 6 {m}
  24.05, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 7 {m}
  19.731, -1.44099999999999, 2.12643943277086; !- X,Y,Z Vertex 8 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  TZ_Level3CorridorClassroomSide Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level3CorridorClassroomSide Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 33,                                !- Zone Air Node Name
  TZ_Level3CorridorClassroomSide Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3CorridorClassroomSide Inlet Node List, !- Name
  Node 151;                               !- Node Name 1

NodeList,
  TZ_Level3CorridorClassroomSide Return Node List, !- Name
  Node 159;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 29,                    !- Name
  Node 151,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 29;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 29,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 29 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 160,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 29,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 151,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 29,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 29 Damper Outlet,          !- Air Inlet Node Name
  Node 151;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3CorridorClassroomSide Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 29,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3CorridorClassroomSide,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3CorridorClassroomSide DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3CorridorClassroomSide DSOA Space List, !- Name
  Level3CorridorClassroomSide,            !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3CorridorOverGymn,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -3.81,                                  !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3CorridorOverGymn,                 !- Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -1.6764, 1.45146870805556,    !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.6764, 0,                   !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -1.6764, 1.45146870805556;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2375107013655, -1.6764, 1.27308836589567, !- X,Y,Z Vertex 1 {m}
  -21.2375107013655, -1.6764, 0.563088365895671, !- X,Y,Z Vertex 2 {m}
  -17.8675107013655, -1.6764, 0.563088365895671, !- X,Y,Z Vertex 3 {m}
  -17.8675107013655, -1.6764, 1.27308836589567; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5156840550842, -1.6764, 1.27705170591699, !- X,Y,Z Vertex 1 {m}
  -17.5156840550842, -1.6764, 0.587051705916985, !- X,Y,Z Vertex 2 {m}
  -13.9256840550842, -1.6764, 0.587051705916985, !- X,Y,Z Vertex 3 {m}
  -13.9256840550842, -1.6764, 1.27705170591699; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9638431078485, -1.6764, 1.25397434246242, !- X,Y,Z Vertex 1 {m}
  -10.9638431078485, -1.6764, 0.683974342462422, !- X,Y,Z Vertex 2 {m}
  -7.93384310784853, -1.6764, 0.683974342462422, !- X,Y,Z Vertex 3 {m}
  -7.93384310784853, -1.6764, 1.25397434246242; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.30692517619029, -1.6764, 1.29883925199338, !- X,Y,Z Vertex 1 {m}
  -7.30692517619029, -1.6764, 0.698839251993381, !- X,Y,Z Vertex 2 {m}
  -3.95692517619029, -1.6764, 0.698839251993381, !- X,Y,Z Vertex 3 {m}
  -3.95692517619029, -1.6764, 1.29883925199338; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, 0, 2.14505760281636,           !- X,Y,Z Vertex 1 {m}
  -5.2592, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.5, -7.21911419532262e-16, 0,         !- X,Y,Z Vertex 3 {m}
  -1.5, -7.21911419532262e-16, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall Reversed,       !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3698, -9.02389274415325e-17, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -12.3698, 9.02389274415325e-17, 2.27771898016354e-32, !- X,Y,Z Vertex 2 {m}
  -5.2592, 9.02389274415325e-17, 7.59239660054509e-33, !- X,Y,Z Vertex 3 {m}
  -5.2592, -9.02389274415325e-17, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 582,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -1.80477854883066e-16, -2.27771898016354e-32, !- X,Y,Z Vertex 1 {m}
  -1.5, -7.21911419532262e-16, -7.59239660054514e-33, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 7.59239660054513e-33,    !- X,Y,Z Vertex 3 {m}
  -22.4282, -1.6764, -7.59239660054512e-33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 652,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -7.21911419532262e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -1.5, -1.6764, 1.45146870805556,        !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -7.21911419532262e-16, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -5.41433564649197e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.6764, 1.45146870805556,    !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 1.45146870805556,        !- X,Y,Z Vertex 3 {m}
  -1.5, -7.21911419532262e-16, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -5.41433564649197e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.80477854883066e-16, -3.03695864021805e-32, !- X,Y,Z Vertex 2 {m}
  -22.4282, -1.6764, 0,                   !- X,Y,Z Vertex 3 {m}
  -22.4282, -1.6764, 1.45146870805556;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3698, -1.80477854883065e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -12.3698, 1.80477854883065e-16, 3.03695864021805e-32, !- X,Y,Z Vertex 2 {m}
  -22.4282, -1.80477854883066e-16, -3.03695864021805e-32, !- X,Y,Z Vertex 3 {m}
  -22.4282, -5.41433564649197e-16, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level3CorridorOverGymn,              !- Zone Name
  TZ_Level3CorridorOverGymn Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level3CorridorOverGymn Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  TZ_Level3CorridorOverGymn Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3CorridorOverGymn Inlet Node List, !- Name
  Node 164;                               !- Node Name 1

NodeList,
  TZ_Level3CorridorOverGymn Return Node List, !- Name
  Node 165;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 30,                    !- Name
  Node 164,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 30;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 30,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 30 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 166,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 30,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 164,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 30,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 30 Damper Outlet,          !- Air Inlet Node Name
  Node 164;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3CorridorOverGymn Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 30,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3CorridorOverGymn,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3CorridorOverGymn DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3CorridorOverGymn DSOA Space List, !- Name
  Level3CorridorOverGymn,                 !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3MechanicalSpace,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  -22.4282,                               !- X Origin {m}
  -5.4864,                                !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3MechanicalSpace,                  !- Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Name
  Level3MechanicalSpace;                  !- Space Name 1

Lights,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 1.45146870805556,           !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.9728, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -9.73179999999989, 5.73639999999998, 3.61796172196959; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87431548303381e-31, 10.9728, -2.52668996836292e-15, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, -1.44382283906452e-15, -3.6095570976614e-16, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, -1.44382283906452e-15, 4.6924242269597e-15, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 10.9728, 2.52668996836292e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 1.45146870805556,           !- X,Y,Z Vertex 1 {m}
  1.87431548303381e-31, 10.9728, -2.52668996836292e-15, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.9728, 2.52668996836292e-15, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 10.9728, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 189,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.161799999999998, 10.9728, 1.25,      !- X,Y,Z Vertex 1 {m}
  -0.161799999999998, 10.9728, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  -4.1618, 10.9728, 0.249999999999999,    !- X,Y,Z Vertex 3 {m}
  -4.1618, 10.9728, 1.25;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 189,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.3618, 10.9728, 1.25,                 !- X,Y,Z Vertex 1 {m}
  -4.3618, 10.9728, 0.249999999999999,    !- X,Y,Z Vertex 2 {m}
  -8.3618, 10.9728, 0.249999999999999,    !- X,Y,Z Vertex 3 {m}
  -8.3618, 10.9728, 1.25;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 403,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.01937938531241e-15, 1.6764, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  1.50649303597316e-15, -7.21911419532261e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  2.8860338720563e-15, -1.44382283906452e-15, -3.6095570976614e-16, !- X,Y,Z Vertex 3 {m}
  1.01937938531241e-15, 1.6764, 7.21699871677117e-31; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 10.9728, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.9728, 2.52668996836292e-15, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, -1.44382283906452e-15, 4.6924242269597e-15, !- X,Y,Z Vertex 4 {m}
  -9.73179999999991, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 5 {m}
  -9.73179999999991, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 6 {m}
  -9.73179999999991, 5.23639999999997, 3.3418, !- X,Y,Z Vertex 7 {m}
  -9.73179999999991, 5.73639999999997, 3.3418; !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73179999999991, 7.77488123762191, 2.53555906399629, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 7.77488123762191, 0.295559063996286, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 3.48488123762191, 0.295559063996286, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 3.48488123762191, 2.53555906399629; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73179999999991, 8.03691022378292, 2.21555906399629, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 10.7321993953244, 1.11851016728685, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.7321993953244, 0.295559063996286, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 8.03691022378292, 0.295559063996286; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73179999999991, 3.16766362574374, 2.3391376474434, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 3.1696121463596, 0.295559063996286, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 0.209612146359603, 0.295559063996286, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 0.209612146359603, 1.11851016728685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, -1.44382283906452e-15, 4.6924242269597e-15, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -1.44382283906452e-15, -3.6095570976614e-16, !- X,Y,Z Vertex 3 {m}
  1.50488122990041e-15, -7.21911419532261e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 396,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.45120089102837, 0, 1.38601129620875, !- X,Y,Z Vertex 1 {m}
  -7.45120089102837, 0, 0.63601129620875, !- X,Y,Z Vertex 2 {m}
  -4.45120089102837, 0, 0.63601129620875, !- X,Y,Z Vertex 3 {m}
  -4.45120089102837, 0, 1.38601129620875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 396,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.71064442285441, 0, 1.3985092351012,  !- X,Y,Z Vertex 1 {m}
  -3.71064442285441, 0, 0.6485092351012,  !- X,Y,Z Vertex 2 {m}
  -0.710644422854413, 0, 0.6485092351012, !- X,Y,Z Vertex 3 {m}
  -0.710644422854413, 0, 1.3985092351012; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21189834178586e-15, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  2.0263069997052e-15, 5.73639999999997, 3.34179999999998, !- X,Y,Z Vertex 2 {m}
  2.00507855459685e-15, 5.23639999999997, 3.34179999999998, !- X,Y,Z Vertex 3 {m}
  2.1906698966775e-15, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 4 {m}
  1.04967491827073e-15, 1.6764, 2.14505760281636, !- X,Y,Z Vertex 5 {m}
  -3.91886629461903e-16, 1.6764, 1.66835558878494e-30, !- X,Y,Z Vertex 6 {m}
  2.80960474854665e-18, 10.9728, -2.52668996836292e-15, !- X,Y,Z Vertex 7 {m}
  9.78252629925522e-16, 10.9728, 1.45146870805556; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  1.50488122990041e-15, -6.52913360719594e-16, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  0, 5.23639999999998, 3.61796172196957;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 654,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.57055422231536e-15, 5.4864, 3.721396, !- X,Y,Z Vertex 1 {m}
  -1.07869170449285e-15, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  -4.44064621557326e-16, 5.23639999999997, 3.34179999999998, !- X,Y,Z Vertex 3 {m}
  5.32981675145941e-15, 5.73639999999997, 3.34179999999998, !- X,Y,Z Vertex 4 {m}
  4.69518966852384e-15, 5.73639999999998, 3.61796172196959; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.721396,                    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 2 {m}
  -9.73179999999989, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 5.4864, 3.721396;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, 5.4864, 3.721396,    !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  0, 5.23639999999998, 3.61796172196957,  !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.721396;                    !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level3MechanicalSpace,               !- Zone Name
  TZ_Level3MechanicalSpace Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level3MechanicalSpace Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  TZ_Level3MechanicalSpace Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 29;                                !- Zone Air Node Name

NodeList,
  TZ_Level3MechanicalSpace Inlet Node List, !- Name
  Node 108;                               !- Node Name 1

NodeList,
  TZ_Level3MechanicalSpace Exhaust Node List, !- Name
  Node 104;                               !- Node Name 1

WaterHeater:HeatPump:PumpedCondenser,
  Heat Pump Water Heater,                 !- Name
  ,                                       !- Availability Schedule Name
  Compressor Setpoint Temp,               !- Compressor Setpoint Temperature Schedule Name
  5,                                      !- Dead Band Temperature Difference {deltaC}
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Condenser Water Inlet Node Name
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Condenser Water Outlet Node Name
  Autosize,                               !- Condenser Water Flow Rate {m3/s}
  Autosize,                               !- Evaporator Air Flow Rate {m3/s}
  ZoneAirOnly,                            !- Inlet Air Configuration
  Node 104,                               !- Air Inlet Node Name
  Node 108,                               !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  ,                                       !- Exhaust Air Node Name
  ,                                       !- Inlet Air Temperature Schedule Name
  ,                                       !- Inlet Air Humidity Schedule Name
  TZ_Level3MechanicalSpace,               !- Inlet Air Zone Name
  WaterHeater:Mixed,                      !- Tank Object Type
  HPWH Tank 1,                            !- Tank Name
  Node 41,                                !- Tank Use Side Inlet Node Name
  Node 99,                                !- Tank Use Side Outlet Node Name
  Coil:WaterHeating:AirToWaterHeatPump:Pumped, !- DX Coil Object Type
  HPWH DX Coil,                           !- DX Coil Name
  10,                                     !- Minimum Inlet Air Temperature for Compressor Operation {C}
  94,                                     !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  ,                                       !- Compressor Ambient Temperature Schedule Name
  Fan:OnOff,                              !- Fan Object Type
  HPWH Fan,                               !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Node Name
  ;                                       !- Outlet Air Splitter Node Name

WaterHeater:Mixed,
  HPWH Tank 1,                            !- Name
  0.01,                                   !- Tank Volume {m3}
  HPWH Setpoint,                          !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  0.01,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  1,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  TZ_Level3MechanicalSpace,               !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 41,                                !- Use Side Inlet Node Name
  Node 99,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Source Side Inlet Node Name
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  HPWH Tank 1,                            !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HPWH Setpoint,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  HPWH Setpoint Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Coil:WaterHeating:AirToWaterHeatPump:Pumped,
  HPWH DX Coil,                           !- Name
  4000,                                   !- Rated Heating Capacity {W}
  3.2,                                    !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  Autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  Autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  Node 104,                               !- Evaporator Air Inlet Node Name
  Heat Pump Water Heater Evap Outlet - Fan Inlet, !- Evaporator Air Outlet Node Name
  Heat Pump Water Heater Tank Outlet - Condenser Inlet, !- Condenser Water Inlet Node Name
  Heat Pump Water Heater Condenser Outlet - Tank Inlet, !- Condenser Water Outlet Node Name
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  HPWH Heating Cap Func Temp,             !- Heating Capacity Function of Temperature Curve Name
  HPWH Heating Cap Func Air Flow Frac,    !- Heating Capacity Function of Air Flow Fraction Curve Name
  HPWH Heating Cap Func Water Flow Frac,  !- Heating Capacity Function of Water Flow Fraction Curve Name
  HPWH COP Func of Temp,                  !- Heating COP Function of Temperature Curve Name
  HPWH COP Func of Air Flow Frac,         !- Heating COP Function of Air Flow Fraction Curve Name
  HPWH COP Func of Water Flow Frac,       !- Heating COP Function of Water Flow Fraction Curve Name
  Part Load Frac Correlation;             !- Part Load Fraction Correlation Curve Name

Curve:Biquadratic,
  HPWH Heating Cap Func Temp,             !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH Heating Cap Func Air Flow Frac,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPWH Heating Cap Func Water Flow Frac,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  HPWH COP Func of Temp,                  !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  40,                                     !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  90,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  HPWH COP Func of Air Flow Frac,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPWH COP Func of Water Flow Frac,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Part Load Frac Correlation,             !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  HPWH Fan,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Heat Pump Water Heater Evap Outlet - Fan Inlet, !- Air Inlet Node Name
  Node 108,                               !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EquipmentList,
  TZ_Level3MechanicalSpace Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  WaterHeater:HeatPump:PumpedCondenser,   !- Zone Equipment Object Type 1
  Heat Pump Water Heater,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3MechanicalSpace,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3MechanicalSpace DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3MechanicalSpace DSOA Space List, !- Name
  Level3MechanicalSpace,                  !- Space Name 1
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3OpenArea,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3OpenArea,                         !- Name
  TZ_Level3OpenArea,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Lobby - CZ1-3 1;  !- Space Type

SpaceList,
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Name
  Level3OpenArea;                         !- Space Name 1

Lights,
  189.1-2009 - Office - Lobby - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Lobby - CZ1-3 People 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 6.42279020712702e-15, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  -1.5, 0, -8.66293703438714e-15,         !- X,Y,Z Vertex 2 {m}
  -1.5, -2.31, 0,                         !- X,Y,Z Vertex 3 {m}
  -1.5, -2.31, 2.14505760281636;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 416,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999996, 7.25888867765501e-15, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  0.630000000000002, 5.01659082316805e-16, -2.88764567812905e-15, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.672196941056e-16, -8.66293703438714e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, 6.59000990123262e-15, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 1 {m}
  0.629999999999996, 9.49605013614061e-15, 3.10079033181746, !- X,Y,Z Vertex 2 {m}
  -1.5, 6.97477467762835e-15, 3.10079033181746, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.9864, 1.45146870805555,        !- X,Y,Z Vertex 4 {m}
  7.43099999991475, -3.9864, 1.45146870805554, !- X,Y,Z Vertex 5 {m}
  7.43100000011786, -3.03999999999971, 1.84302951096763, !- X,Y,Z Vertex 6 {m}
  4.75, -3.03999999999994, 1.84302951096754, !- X,Y,Z Vertex 7 {m}
  4.74999999999999, 1.24999999999999, 3.61796172196956; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 607,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 1 {m}
  4.74999999999999, -0.914000000000026, 2.72263461133822, !- X,Y,Z Vertex 2 {m}
  4.75, -0.91400000000001, 5.05337993672583e-14, !- X,Y,Z Vertex 3 {m}
  4.75, 1.5, 6.01806542601441e-15,        !- X,Y,Z Vertex 4 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992, !- X,Y,Z Vertex 5 {m}
  4.74999999999999, 1.24999999999998, 3.34179999999992; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, -0.914000000000026, 2.72263461133822, !- X,Y,Z Vertex 1 {m}
  4.75, -3.03999999999994, 1.84302951096754, !- X,Y,Z Vertex 2 {m}
  4.75, -3.03999999999992, 1.73258740696908e-14, !- X,Y,Z Vertex 3 {m}
  4.75, -0.91400000000001, 5.05337993672583e-14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 75,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 207,                            !- Building Surface Name
  Sub Surface 74,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.75, -2.95755175793803, 1.79920856719063, !- X,Y,Z Vertex 1 {m}
  4.75, -2.95755175793803, 0.0592085671906313, !- X,Y,Z Vertex 2 {m}
  4.75, -0.997551757938025, 0.0592085671906313, !- X,Y,Z Vertex 3 {m}
  4.75, -0.997551757938025, 1.79920856719063; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000043311, -3.03999999999968, 2.45449882656765e-14, !- X,Y,Z Vertex 1 {m}
  7.43100000016303, -3.9864, 2.5988811098619e-14, !- X,Y,Z Vertex 2 {m}
  4.75, -3.9864, 1.87696969047445e-14,    !- X,Y,Z Vertex 3 {m}
  4.75, -3.03999999999992, 1.73258740710752e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 424,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 1 {m}
  0.630000000000001, 1.5, -6.05292780236986e-15, !- X,Y,Z Vertex 2 {m}
  4.75, 1.5, 6.01806542601441e-15,        !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 218,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 214,                            !- Building Surface Name
  Sub Surface 219,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15510279972707, 1.5, 2.5631358347512, !- X,Y,Z Vertex 1 {m}
  1.15510279972707, 1.5, 0.0631358347511985, !- X,Y,Z Vertex 2 {m}
  3.65510279972707, 1.5, 0.0631358347511985, !- X,Y,Z Vertex 3 {m}
  3.65510279972707, 1.5, 2.5631358347512; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 183,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000011786, -3.03999999999971, 1.84302951096763, !- X,Y,Z Vertex 1 {m}
  7.43099999991475, -3.9864, 1.45146870805554, !- X,Y,Z Vertex 2 {m}
  7.43100000016303, -3.9864, 2.59888110957529e-14, !- X,Y,Z Vertex 3 {m}
  7.43100000043311, -3.03999999999968, 2.45449882678019e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 1.5, 6.02905665709636e-15,        !- X,Y,Z Vertex 1 {m}
  4.75, -3.9864, 1.86816458946075e-14,    !- X,Y,Z Vertex 2 {m}
  -1.5, -3.9864, 3.01918666448631e-16,    !- X,Y,Z Vertex 3 {m}
  -1.5, -5.2689965920528e-31, -8.89141060892583e-15, !- X,Y,Z Vertex 4 {m}
  0.630000000000002, 3.34439388211202e-16, -2.62759956956928e-15, !- X,Y,Z Vertex 5 {m}
  0.630000000000001, 1.5, -6.08685953170597e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 441,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000011786, -3.03999999999971, 1.84302951096763, !- X,Y,Z Vertex 1 {m}
  7.43100000043311, -3.03999999999968, 2.45449882670609e-14, !- X,Y,Z Vertex 2 {m}
  4.75, -3.03999999999992, 1.73258740696908e-14, !- X,Y,Z Vertex 3 {m}
  4.75, -3.03999999999994, 1.84302951096754; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.9864, 1.45146870805555,        !- X,Y,Z Vertex 1 {m}
  -1.5, -3.9864, 2.22499690694174e-16,    !- X,Y,Z Vertex 2 {m}
  7.43100000016303, -3.9864, 2.59888110972346e-14, !- X,Y,Z Vertex 3 {m}
  7.43099999991475, -3.9864, 1.45146870805554; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 478,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.126550299714, -3.9864, 1.40724720318163, !- X,Y,Z Vertex 1 {m}
  4.126550299714, -3.9864, 0.657247203181628, !- X,Y,Z Vertex 2 {m}
  7.126550299714, -3.9864, 0.657247203181628, !- X,Y,Z Vertex 3 {m}
  7.126550299714, -3.9864, 1.40724720318163; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 478,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.3771970626374, -3.9864, 1.4165267391965, !- X,Y,Z Vertex 1 {m}
  -1.3771970626374, -3.9864, 0.716526739196503, !- X,Y,Z Vertex 2 {m}
  1.5928029373626, -3.9864, 0.716526739196503, !- X,Y,Z Vertex 3 {m}
  1.5928029373626, -3.9864, 1.4165267391965; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 1 {m}
  0.629999999999995, 1.24999999999998, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  0.630000000000001, 1.5, -6.05292780236986e-15, !- X,Y,Z Vertex 4 {m}
  0.630000000000002, 3.34439388211201e-16, -2.88764567812905e-15, !- X,Y,Z Vertex 5 {m}
  0.629999999999996, 7.42610837176061e-15, 3.10079033181746; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 496,                            !- Building Surface Name
  Sub Surface 18,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.630000000000002, 1.3501047533909, 2.5360350210712, !- X,Y,Z Vertex 1 {m}
  0.630000000000002, 1.3501047533909, 0.0360350210712011, !- X,Y,Z Vertex 2 {m}
  0.630000000000002, 0.150104753390901, 0.0360350210712011, !- X,Y,Z Vertex 3 {m}
  0.630000000000002, 0.150104753390901, 2.5360350210712; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 480,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 1.50000000000001, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 1.24999999999998, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 640,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.5, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 593,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.5, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  0.629999999999995, 1.24999999999998, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  0.629999999999995, 1.24999999999999, 3.6163765774278; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.5, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  0.629999999999994, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -2.31, 2.14505760281636,          !- X,Y,Z Vertex 1 {m}
  -1.5, -2.31, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.5, -3.9864, 2.22499690694174e-16,    !- X,Y,Z Vertex 3 {m}
  -1.5, -3.9864, 1.45146870805555;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3OpenArea Thermostat,           !- Name
  TZ_Level3OpenArea,                      !- Zone or ZoneList Name
  TZ_Level3OpenArea Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3OpenArea Thermostat Schedule,  !- Name
  TZ_Level3OpenArea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3OpenArea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Medium Office ClgSetp 1;                !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3OpenArea,                      !- Zone Name
  TZ_Level3OpenArea Equipment List,       !- Zone Conditioning Equipment List Name
  TZ_Level3OpenArea Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  TZ_Level3OpenArea Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3OpenArea Inlet Node List,      !- Name
  Node 76;                                !- Node Name 1

NodeList,
  TZ_Level3OpenArea Return Node List,     !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 16,                    !- Name
  Node 76,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 16;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 16,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 16 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 96,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 16,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 76,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 16,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 16 Damper Outlet,          !- Air Inlet Node Name
  Node 76;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3OpenArea Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 16,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3OpenArea,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3OpenArea DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3OpenArea DSOA Space List,      !- Name
  Level3OpenArea,                         !- Space Name 1
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_SideStairwell,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.8,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SideStairwell,                          !- Name
  TZ_SideStairwell,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Stair - CZ1-3 1;  !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 1.5, 4.91868822613204e-30, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, -1.5, -4.91868822613203e-30, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, -1.5, 4.91868822613203e-30, !- X,Y,Z Vertex 3 {m}
  -6.70560000000001, 1.5, 1.47560646783961e-29; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -0.250000000000009, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 14.6323903318175,        !- X,Y,Z Vertex 2 {m}
  -1.15450091669106e-14, -1.5, 14.6323903318175, !- X,Y,Z Vertex 3 {m}
  -6.73691099136683e-15, -0.250000000000008, 15.1495617219696; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81367172114932e-15, 0.249999999999994, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -1.08537467054775e-17, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 3 {m}
  -6.7056, 0.249999999999989, 15.1495617219696; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 3.7084,                         !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-14, -1.5, 3.7084,    !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 3.7084;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency Reversed,       !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.5, 7.36600000000001,         !- X,Y,Z Vertex 1 {m}
  -6.7056, 1.5, 3.7084,                   !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 3.7084,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 2.0429319027923e-28, 7.36600000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.7084,                     !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, 0, 8.26339621990177e-29, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, -1.5, 1.18048517427168e-29, !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 3.7084;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.5, 11.5316,                  !- X,Y,Z Vertex 1 {m}
  -6.7056, 1.5, 7.36600000000001,         !- X,Y,Z Vertex 2 {m}
  -6.7056, 2.0429319027923e-28, 7.36600000000001, !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 11.5316;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, -1.5, -2.1574684334283e-45, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, -1.5, 2.1574684334283e-45, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-14, -1.5, 3.7084;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 11.5316,                 !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 7.366,                   !- X,Y,Z Vertex 2 {m}
  -4.319, -1.5, 7.366,                    !- X,Y,Z Vertex 3 {m}
  -4.319, -1.5, 11.5316;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 11.5316,                        !- X,Y,Z Vertex 1 {m}
  0, 1.5, 7.36600000000001,               !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 7.36600000000001,         !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 11.5316;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 3.7084,                         !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 1.5, 6.4724053002849e-45, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, 1.5, 1.96747529045281e-29, !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 3.7084;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 430,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08537467054775e-17, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 1 {m}
  0, 1.5, 11.5316,                        !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 11.5316,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.50000000000001, 14.6323903318175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 135,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 11.5316,                    !- X,Y,Z Vertex 1 {m}
  -6.7056, 2.0429319027923e-28, 7.36600000000001, !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.5, 7.366,                   !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 11.5316;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 295,                            !- Building Surface Name
  Sub Surface 181,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.7056, -0.0626443799311683, 9.91990266221518, !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.0626443799311683, 7.41990266221517, !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.26264437993117, 7.41990266221517, !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.26264437993117, 9.91990266221518; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 7.366,                   !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 2 {m}
  -4.319, -1.5, 3.7084,                   !- X,Y,Z Vertex 3 {m}
  -4.319, -1.5, 7.366;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 644,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.31654531869547e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -6.7056, 0.249999999999989, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.7056, 0.249999999999983, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -6.7056, -0.250000000000017, 14.8733999999999, !- X,Y,Z Vertex 4 {m}
  -6.7056, -0.250000000000008, 15.1479765774278; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 234,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 14.6323903318175,        !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 11.5316,                 !- X,Y,Z Vertex 2 {m}
  -4.319, -1.5, 11.5316,                  !- X,Y,Z Vertex 3 {m}
  -4.319, -1.5, 14.6323903318175;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.319, -1.5, 14.6323903318175,         !- X,Y,Z Vertex 1 {m}
  -4.319, -1.5, 3.7084,                   !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-14, -1.5, 3.7084,    !- X,Y,Z Vertex 3 {m}
  -1.15450091669106e-14, -1.5, 14.6323903318175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438715e-15, -1.5, 3.7084,    !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-15, -1.5, -5.7215311618867e-45, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -2.22359934997797e-29, 8.45268500793912e-45, !- X,Y,Z Vertex 3 {m}
  2.88764567812904e-15, 2.22359934997797e-29, 3.7084; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 559,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 2.0429319027923e-28, 7.36600000000001, !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 3.7084,                     !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 7.366;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 137,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.7056, -0.19407267378309, 6.28723536816619, !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.19407267378309, 3.78723536816619, !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.39407267378309, 3.78723536816619, !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.39407267378309, 6.28723536816619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 428,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0.249999999999989, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -6.7056, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 11.5316,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 11.5316,                 !- X,Y,Z Vertex 4 {m}
  -6.7056, -1.5, 14.6228794645669,        !- X,Y,Z Vertex 5 {m}
  -6.7056, -0.250000000000008, 15.1479765774278, !- X,Y,Z Vertex 6 {m}
  -6.7056, -0.250000000000017, 14.8733999999999, !- X,Y,Z Vertex 7 {m}
  -6.7056, 0.249999999999983, 14.8733999999999; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 1.31654531869545e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -4.81367172114932e-15, 0.249999999999994, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.7056, 0.249999999999989, 15.1495617219696, !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.31654531869547e-14, 15.252996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625805e-15, 1.31654531869545e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -6.73691099136686e-15, -0.250000000000005, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.73691099136686e-15, -0.250000000000015, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -4.81367172114935e-15, 0.249999999999985, 14.8733999999999, !- X,Y,Z Vertex 4 {m}
  -4.81367172114935e-15, 0.249999999999994, 15.1495617219696; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.31654531869547e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.250000000000006, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.73691099136683e-15, -0.250000000000005, 15.1495617219696, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-15, 1.31654531869545e-14, 15.252996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 7.36600000000001,               !- X,Y,Z Vertex 1 {m}
  0, 1.5, 3.7084,                         !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 3.7084,                   !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 7.36600000000001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 2.85757522702138e-44, 3.7084, !- X,Y,Z Vertex 1 {m}
  -6.10974003688838e-31, -6.05540538209892e-45, 9.5150277273286e-46, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, 1.5, 8.50437445496807e-45, !- X,Y,Z Vertex 3 {m}
  -2.23851607808101e-32, 1.5, 3.7084;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73802759838855e-15, -0.250000000000005, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -1.15472780233228e-14, -1.5, 14.6323903318175, !- X,Y,Z Vertex 2 {m}
  -1.15464968030356e-14, -1.5, 3.7084,    !- X,Y,Z Vertex 3 {m}
  -4.20701897374068e-18, 1.5, 3.7084,     !- X,Y,Z Vertex 4 {m}
  -4.98823926090995e-18, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 5 {m}
  -4.81431263437824e-15, 0.249999999999994, 15.1495617219696, !- X,Y,Z Vertex 6 {m}
  -4.81429288489726e-15, 0.249999999999985, 14.8733999999999, !- X,Y,Z Vertex 7 {m}
  -6.73800784890756e-15, -0.250000000000015, 14.8733999999999; !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 676,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.35661738393607, 7.30459688830261, !- X,Y,Z Vertex 1 {m}
  0, -1.34957024523275, 3.79462483416081, !- X,Y,Z Vertex 2 {m}
  0, 1.35042975476725, 3.79462483416081,  !- X,Y,Z Vertex 3 {m}
  0, 1.34338261606393, 7.30459688830261;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 676,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.32267429050882, 14.3981852322644,  !- X,Y,Z Vertex 1 {m}
  0, -1.36298362806575, 14.3783405334887, !- X,Y,Z Vertex 2 {m}
  0, -1.36298362806575, 7.48834053348873, !- X,Y,Z Vertex 3 {m}
  0, 1.32267429050882, 7.5081852322644;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.5, 3.7084,                   !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, 1.5, 3.14796046472449e-29, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, 0, 8.26339621990177e-29, !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.7084;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Door,                                   !- Surface Type
  High Eff Exterior Door,                 !- Construction Name
  Surface 725,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70560000000001, 1.38427041341255, 2.55844760716936, !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, 1.38427041341255, 0.0584476071693561, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, 0.184270413412549, 0.0584476071693561, !- X,Y,Z Vertex 3 {m}
  -6.70560000000001, 0.184270413412549, 2.55844760716936; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_StaffArea,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3698,                               !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  StaffArea,                              !- Name
  TZ_StaffArea,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Night Time Occupancy Critical Spaces;   !- Space Type

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51239338007863e-15, -5.73640000000002, 3.61796172196957, !- X,Y,Z Vertex 1 {m}
  1.13849570463209e-15, -9.2964, 2.14505760281636, !- X,Y,Z Vertex 2 {m}
  7.1106, -9.2964, 2.14505760281636,      !- X,Y,Z Vertex 3 {m}
  7.1106, -5.73640000000001, 3.61796172196957; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  7.1106, 1.68788424290959e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  2.86127090943138e-16, -1.27389589003359e-15, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  1.48154744364421e-15, -5.23640000000002, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall,                !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 249,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48183610512612e-15, -5.23640000000002, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  2.86435822697772e-16, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -2.98884886020757e-16, -1.84196960191484e-32, 1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  2.72310337347494e-16, -9.2964, -1.11690123174007e-31, !- X,Y,Z Vertex 4 {m}
  1.13732839068501e-15, -9.2964, 2.14505760281636, !- X,Y,Z Vertex 5 {m}
  1.51255741785837e-15, -5.73640000000002, 3.61796172196957, !- X,Y,Z Vertex 6 {m}
  1.40119216835139e-15, -5.73640000000003, 3.34179999999996, !- X,Y,Z Vertex 7 {m}
  1.37047085561914e-15, -5.23640000000003, 3.34179999999996; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, 1.44382283906452e-15, -1.48894230278528e-15, !- X,Y,Z Vertex 1 {m}
  7.1106, -0.084465017192898, -7.98614507857569e-15, !- X,Y,Z Vertex 2 {m}
  -3.23519194904483e-31, -0.084465017192898, -5.00826047300502e-15, !- X,Y,Z Vertex 3 {m}
  -2.9833265666466e-16, -3.48905699341763e-30, 1.48894230278528e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall,                !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13849570463209e-15, -9.2964, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  2.71477305129969e-16, -9.2964, -1.11354193776948e-31, !- X,Y,Z Vertex 2 {m}
  7.1106, -9.2964, -2.88764567812905e-15, !- X,Y,Z Vertex 3 {m}
  7.1106, -9.2964, 2.14505760281636;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ExtWall High Efficiency,                !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, 7.2191141953226e-16, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  7.1106, 1.44382283906452e-15, -1.44382283906452e-15, !- X,Y,Z Vertex 2 {m}
  -2.9833265666466e-16, -1.7003908013176e-30, 1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  2.86127090943138e-16, -7.2191141953226e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0998, 0, 1.25,                        !- X,Y,Z Vertex 1 {m}
  7.0998, 0, 0.250000000000001,           !- X,Y,Z Vertex 2 {m}
  6.0198, 0, 0.250000000000001,           !- X,Y,Z Vertex 3 {m}
  6.0198, 0, 1.25;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  ExtWindow HighEfficiency,               !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8198, 0, 1.25,                        !- X,Y,Z Vertex 1 {m}
  5.8198, 0, 0.250000000000001,           !- X,Y,Z Vertex 2 {m}
  1.8198, 0, 0.250000000000001,           !- X,Y,Z Vertex 3 {m}
  1.8198, 0, 1.25;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall,                !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  7.1106, -5.23640000000002, 3.34179999999994, !- X,Y,Z Vertex 2 {m}
  7.1106, -5.73640000000002, 3.34179999999994, !- X,Y,Z Vertex 3 {m}
  7.1106, -5.73640000000001, 3.61796172196957, !- X,Y,Z Vertex 4 {m}
  7.1106, -9.2964, 2.14505760281636,      !- X,Y,Z Vertex 5 {m}
  7.1106, -9.2964, -2.88764567812905e-15, !- X,Y,Z Vertex 6 {m}
  7.1106, 1.44382283906452e-15, -1.44382283906452e-15, !- X,Y,Z Vertex 7 {m}
  7.1106, 7.21911419532262e-16, 1.45146870805556; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall,                !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 632,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.4864, 3.721396,              !- X,Y,Z Vertex 1 {m}
  7.1106, -5.73640000000001, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  7.1106, -5.73640000000002, 3.34179999999994, !- X,Y,Z Vertex 3 {m}
  7.1106, -5.23640000000002, 3.34179999999994, !- X,Y,Z Vertex 4 {m}
  7.1106, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Floor,                                  !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -0.084465017192898, -7.98614507857567e-15, !- X,Y,Z Vertex 1 {m}
  7.1106, -9.2964, -2.93276514184984e-15, !- X,Y,Z Vertex 2 {m}
  2.71477305129969e-16, -9.2964, 4.51194637207848e-17, !- X,Y,Z Vertex 3 {m}
  -3.23519194904491e-31, -0.084465017192898, -5.00826047300505e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -5.4864, 3.721396, !- X,Y,Z Vertex 1 {m}
  1.51239338007863e-15, -5.73640000000002, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  7.1106, -5.73640000000001, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  7.1106, -5.4864, 3.721396;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  Insulated Interior Wall,                !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 653,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.49087270949005e-15, -5.4864, 3.721396, !- X,Y,Z Vertex 1 {m}
  1.44921142240515e-15, -5.23640000000002, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  1.37915708975967e-15, -5.23640000000003, 3.34179999999996, !- X,Y,Z Vertex 3 {m}
  1.4100030261941e-15, -5.73640000000003, 3.34179999999996, !- X,Y,Z Vertex 4 {m}
  1.48005735883957e-15, -5.73640000000002, 3.61796172196957; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Roof,                                   !- Surface Type
  Cool Roof With High Insulation ExtRoof, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.4864, 3.721396,              !- X,Y,Z Vertex 1 {m}
  7.1106, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  1.48154744364421e-15, -5.23640000000002, 3.61796172196958, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -5.4864, 3.721396; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_StaffArea Thermostat,                !- Name
  TZ_StaffArea,                           !- Zone or ZoneList Name
  TZ_StaffArea Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_StaffArea Thermostat Schedule,       !- Name
  TZ_StaffArea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_StaffArea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office HtgSetp 1 Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 1,                !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 1, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 6,              !- Name
  TZ_StaffArea,                           !- Zone Name
  MinimumRelativeHumidityAllZones,        !- Humidifying Relative Humidity Setpoint Schedule Name
  MaximumRelativeHumidityAllZones;        !- Dehumidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Week:Daily,
  MinimumRelativeHumidityAllZones Week Rule - Jan1-Dec31, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 41,                        !- Saturday Schedule:Day Name
  Schedule Day 41,                        !- Holiday Schedule:Day Name
  Schedule Day 41,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 41,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 41,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 41;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinimumRelativeHumidityAllZones,        !- Name
  Percent,                                !- Schedule Type Limits Name
  MinimumRelativeHumidityAllZones Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  55;                                     !- Value Until Time 1

Schedule:Week:Daily,
  MaximumRelativeHumidityAllZones Week Rule - Jan1-Dec31, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MaximumRelativeHumidityAllZones,        !- Name
  Percent,                                !- Schedule Type Limits Name
  MaximumRelativeHumidityAllZones Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  TZ_StaffArea,                           !- Zone Name
  TZ_StaffArea Equipment List,            !- Zone Conditioning Equipment List Name
  TZ_StaffArea Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  TZ_StaffArea Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_StaffArea Inlet Node List,           !- Name
  Node 167;                               !- Node Name 1

NodeList,
  TZ_StaffArea Return Node List,          !- Name
  Node 168;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 31,                    !- Name
  Node 167,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 31;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 31,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 31 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 169,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 31,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 167,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 31,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 31 Damper Outlet,          !- Air Inlet Node Name
  Node 167;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_StaffArea Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 31,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_StaffArea,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_StaffArea DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible And Latent Load,               !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_StaffArea DSOA Space List,           !- Name
  StaffArea,                              !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  2;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2017,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2017,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Cool Roof Membrane,                     !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.7,                                    !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [18] 1,                 !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Nonres Window Glazing Layer,            !- Name
  1,                                      !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  0,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0,                                      !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Reversed, !- Name
  Metal Decking,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Roof Membrane;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow High Efficiency, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  Cool Roof With High Insulation ExtRoof, !- Name
  Cool Roof Membrane,                     !- Layer 1
  Roof Insulation [18] 1,                 !- Layer 2
  Roof Insulation [18],                   !- Layer 3
  Metal Decking;                          !- Layer 4

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ExtWall High Efficiency,                !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ExtWall High Efficiency Reversed,       !- Name
  1/2IN Gypsum,                           !- Layer 1
  Wall Insulation [44],                   !- Layer 2
  8IN Concrete HW,                        !- Layer 3
  1IN Stucco;                             !- Layer 4

Construction,
  ExtWindow HighEfficiency,               !- Name
  Nonres Window Glazing Layer;            !- Layer 1

Construction,
  High Eff Exterior Door,                 !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board,              !- Layer 2
  Roof Insulation [18];                   !- Layer 3

Construction,
  High Eff Exterior Door Reversed,        !- Name
  Roof Insulation [18],                   !- Layer 1
  I01 25mm insulation board,              !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  Insulated Interior Floor,               !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete,         !- Layer 3
  Roof Insulation [25];                   !- Layer 4

Construction,
  Insulated Interior Floor Reversed,      !- Name
  Roof Insulation [25],                   !- Layer 1
  M11 100mm lightweight concrete,         !- Layer 2
  F05 Ceiling air space resistance,       !- Layer 3
  F16 Acoustic tile;                      !- Layer 4

Construction,
  Insulated Interior Wall,                !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board,                 !- Layer 3
  Wall Insulation [31];                   !- Layer 4

Construction,
  Insulated Interior Wall Reversed,       !- Name
  Wall Insulation [31],                   !- Layer 1
  G01a 19mm gypsum board,                 !- Layer 2
  F04 Wall air space resistance,          !- Layer 3
  G01a 19mm gypsum board;                 !- Layer 4

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction:AirBoundary,
  Air Wall,                               !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless Positive,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 39,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 40,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  ACTIVITY_SCH 1,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH 2,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH 3,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH 4,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  ALWAYS_ON 1,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  ALWAYS_ON 2,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  BLDG_EQUIP_SCH 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 01:00,                           !- Field 3
  0.02983040367,                          !- Field 4
  Until: 02:00,                           !- Field 5
  0.01988693578,                          !- Field 6
  Until: 03:00,                           !- Field 7
  0.02983040367,                          !- Field 8
  Until: 04:00,                           !- Field 9
  0.01988693578,                          !- Field 10
  Until: 05:00,                           !- Field 11
  0.04971733945,                          !- Field 12
  Until: 06:00,                           !- Field 13
  0.11986705716,                          !- Field 14
  Until: 07:00,                           !- Field 15
  0.12985597859,                          !- Field 16
  Until: 08:00,                           !- Field 17
  0.14983382145,                          !- Field 18
  Until: 09:00,                           !- Field 19
  0.17980058574,                          !- Field 20
  Until: 10:00,                           !- Field 21
  0.20976735003,                          !- Field 22
  Until: 11:00,                           !- Field 23
  0.25971195718,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0.28967872147,                          !- Field 26
  Until: 13:00,                           !- Field 27
  0.26970087861,                          !- Field 28
  Until: 14:00,                           !- Field 29
  0.24972303575,                          !- Field 30
  Until: 15:00,                           !- Field 31
  0.22974519289,                          !- Field 32
  Until: 16:00,                           !- Field 33
  0.22974519289,                          !- Field 34
  Until: 17:00,                           !- Field 35
  0.25971195718,                          !- Field 36
  Until: 18:00,                           !- Field 37
  0.25971195718,                          !- Field 38
  Until: 19:00,                           !- Field 39
  0.23973411432,                          !- Field 40
  Until: 20:00,                           !- Field 41
  0.21975627146,                          !- Field 42
  Until: 21:00,                           !- Field 43
  0.1997784286,                           !- Field 44
  Until: 22:00,                           !- Field 45
  0.17980058574,                          !- Field 46
  Until: 23:00,                           !- Field 47
  0.08990029287,                          !- Field 48
  Until: 24:00,                           !- Field 49
  0.02983040367,                          !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.29,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.0,                                    !- Field 56
  For: Sunday Holidays AllOtherDays,      !- Field 57
  Until: 01:00,                           !- Field 58
  0.02983040367,                          !- Field 59
  Until: 02:00,                           !- Field 60
  0.01988693578,                          !- Field 61
  Until: 03:00,                           !- Field 62
  0.02983040367,                          !- Field 63
  Until: 04:00,                           !- Field 64
  0.01988693578,                          !- Field 65
  Until: 05:00,                           !- Field 66
  0.04971733945,                          !- Field 67
  Until: 06:00,                           !- Field 68
  0.11932161468,                          !- Field 69
  Until: 07:00,                           !- Field 70
  0.12985597859,                          !- Field 71
  Until: 08:00,                           !- Field 72
  0.14983382145,                          !- Field 73
  Until: 09:00,                           !- Field 74
  0.17980058574,                          !- Field 75
  Until: 10:00,                           !- Field 76
  0.20976735003,                          !- Field 77
  Until: 11:00,                           !- Field 78
  0.25971195718,                          !- Field 79
  Until: 12:00,                           !- Field 80
  0.28967872147,                          !- Field 81
  Until: 13:00,                           !- Field 82
  0.26970087861,                          !- Field 83
  Until: 14:00,                           !- Field 84
  0.24972303575,                          !- Field 85
  Until: 15:00,                           !- Field 86
  0.22974519289,                          !- Field 87
  Until: 16:00,                           !- Field 88
  0.22974519289,                          !- Field 89
  Until: 17:00,                           !- Field 90
  0.25971195718,                          !- Field 91
  Until: 18:00,                           !- Field 92
  0.25971195718,                          !- Field 93
  Until: 19:00,                           !- Field 94
  0.23973411432,                          !- Field 95
  Until: 20:00,                           !- Field 96
  0.21975627146,                          !- Field 97
  Until: 21:00,                           !- Field 98
  0.1997784286,                           !- Field 99
  Until: 22:00,                           !- Field 100
  0.17980058574,                          !- Field 101
  Until: 23:00,                           !- Field 102
  0.08990029287,                          !- Field 103
  Until: 24:00,                           !- Field 104
  0.02996676429;                          !- Field 105

Schedule:Compact,
  BLDG_EQUIP_SCH 2,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 01:00,                           !- Field 3
  0.02983040367,                          !- Field 4
  Until: 02:00,                           !- Field 5
  0.01988693578,                          !- Field 6
  Until: 03:00,                           !- Field 7
  0.02983040367,                          !- Field 8
  Until: 04:00,                           !- Field 9
  0.01988693578,                          !- Field 10
  Until: 05:00,                           !- Field 11
  0.04971733945,                          !- Field 12
  Until: 06:00,                           !- Field 13
  0.11986705716,                          !- Field 14
  Until: 07:00,                           !- Field 15
  0.12985597859,                          !- Field 16
  Until: 08:00,                           !- Field 17
  0.14983382145,                          !- Field 18
  Until: 09:00,                           !- Field 19
  0.17980058574,                          !- Field 20
  Until: 10:00,                           !- Field 21
  0.20976735003,                          !- Field 22
  Until: 11:00,                           !- Field 23
  0.25971195718,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0.28967872147,                          !- Field 26
  Until: 13:00,                           !- Field 27
  0.26970087861,                          !- Field 28
  Until: 14:00,                           !- Field 29
  0.24972303575,                          !- Field 30
  Until: 15:00,                           !- Field 31
  0.22974519289,                          !- Field 32
  Until: 16:00,                           !- Field 33
  0.22974519289,                          !- Field 34
  Until: 17:00,                           !- Field 35
  0.25971195718,                          !- Field 36
  Until: 18:00,                           !- Field 37
  0.25971195718,                          !- Field 38
  Until: 19:00,                           !- Field 39
  0.23973411432,                          !- Field 40
  Until: 20:00,                           !- Field 41
  0.21975627146,                          !- Field 42
  Until: 21:00,                           !- Field 43
  0.1997784286,                           !- Field 44
  Until: 22:00,                           !- Field 45
  0.17980058574,                          !- Field 46
  Until: 23:00,                           !- Field 47
  0.08990029287,                          !- Field 48
  Until: 24:00,                           !- Field 49
  0.02983040367,                          !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.29,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.0,                                    !- Field 56
  For: Sunday Holidays AllOtherDays,      !- Field 57
  Until: 01:00,                           !- Field 58
  0.02983040367,                          !- Field 59
  Until: 02:00,                           !- Field 60
  0.01988693578,                          !- Field 61
  Until: 03:00,                           !- Field 62
  0.02983040367,                          !- Field 63
  Until: 04:00,                           !- Field 64
  0.01988693578,                          !- Field 65
  Until: 05:00,                           !- Field 66
  0.04971733945,                          !- Field 67
  Until: 06:00,                           !- Field 68
  0.11932161468,                          !- Field 69
  Until: 07:00,                           !- Field 70
  0.12985597859,                          !- Field 71
  Until: 08:00,                           !- Field 72
  0.14983382145,                          !- Field 73
  Until: 09:00,                           !- Field 74
  0.17980058574,                          !- Field 75
  Until: 10:00,                           !- Field 76
  0.20976735003,                          !- Field 77
  Until: 11:00,                           !- Field 78
  0.25971195718,                          !- Field 79
