  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.55, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  28.55, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  24.55, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  24.55, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.35, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  24.35, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  20.35, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  20.35, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 331,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 9.29232094267232e-33, 6.3345371705237e-15, !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 5.71061468138108e-15,    !- X,Y,Z Vertex 2 {m}
  0.63, -10.922, 5.458120655281e-16,      !- X,Y,Z Vertex 3 {m}
  0.630000000000001, -5.7164, 8.43183509355313e-16, !- X,Y,Z Vertex 4 {m}
  -1.5, -5.7164, -1.82696929932596e-15,   !- X,Y,Z Vertex 5 {m}
  -1.5, -2.88764567812905e-15, -1.50041825401056e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, 1.5820183502578e-32, 1.2195199159673e-14, !- X,Y,Z Vertex 1 {m}
  28.8, -9.422, 1.02667714187674e-14,     !- X,Y,Z Vertex 2 {m}
  22.0944, -9.422, 9.32249888119615e-15,  !- X,Y,Z Vertex 3 {m}
  22.0944, -6.922, 9.83418104552049e-15,  !- X,Y,Z Vertex 4 {m}
  19.8952000000001, -6.922, 9.52449299901808e-15, !- X,Y,Z Vertex 5 {m}
  19.8952000000001, -1.44382283906452e-15, 1.09412385755993e-14; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, -10.922, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  0.63, -10.922, 7.21911419532262e-16,    !- X,Y,Z Vertex 2 {m}
  4.75, -10.922, 5.77529135625809e-15,    !- X,Y,Z Vertex 3 {m}
  4.75, -10.922, 4.16560000000003;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 367,                            !- Building Surface Name
  Sub Surface 178,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55575168357512, -10.922, 2.51574236071993, !- X,Y,Z Vertex 1 {m}
  2.55575168357512, -10.922, 0.0157423607199303, !- X,Y,Z Vertex 2 {m}
  3.75575168357512, -10.922, 0.0157423607199303, !- X,Y,Z Vertex 3 {m}
  3.75575168357512, -10.922, 2.51574236071993; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -5.4356, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  28.8, -3.32166856026946, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -5.4356, 4.1656;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -9.422, 4.16560000000001,         !- X,Y,Z Vertex 1 {m}
  28.8, -9.422, 1.01067598734517e-14,     !- X,Y,Z Vertex 2 {m}
  28.8, 0, 1.22724941320484e-14,          !- X,Y,Z Vertex 3 {m}
  28.8, -8.66293703438714e-15, 1.44878816526467, !- X,Y,Z Vertex 4 {m}
  28.8, -3.32166856026946, 4.16560000000001; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -9.24578171105084, 4.02487263171535, !- X,Y,Z Vertex 1 {m}
  28.8, -9.242673385179, 0.208202712478659, !- X,Y,Z Vertex 2 {m}
  28.8, -6.342673385179, 0.208202712478659, !- X,Y,Z Vertex 3 {m}
  28.8, -6.34578171105083, 4.02487263171535; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -3.39729999852415, 4.04445173458092, !- X,Y,Z Vertex 1 {m}
  28.8, -6.05913615369448, 4.04295426304075, !- X,Y,Z Vertex 2 {m}
  28.8, -6.09636973017179, 0.211122309757556, !- X,Y,Z Vertex 3 {m}
  28.8, -3.43453357500147, 0.212619781297732; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -3.10582044570778, 3.57240731325187, !- X,Y,Z Vertex 1 {m}
  28.8, -3.14594880270326, 0.214108669225765, !- X,Y,Z Vertex 2 {m}
  28.8, -0.190940459397887, 0.234224412501234, !- X,Y,Z Vertex 3 {m}
  28.8, -0.157261865097692, 1.1360203658157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.43559999999999, 4.1656;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -1.01067598734517e-14, 1.44878816526467, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, 1.44382283906451e-15, 1.08286712929839e-14, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.77529135625808e-15, -1.44382283906454e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, -1.73258740687743e-14, 1.44878816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94, 0, 1.30000000000001,              !- X,Y,Z Vertex 1 {m}
  3.94, 0, 0.0500000000000103,            !- X,Y,Z Vertex 2 {m}
  -0.060000000000003, 0, 0.0500000000000103, !- X,Y,Z Vertex 3 {m}
  -0.060000000000003, 0, 1.30000000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.14, 0, 1.30000000000001,              !- X,Y,Z Vertex 1 {m}
  8.14, 0, 0.0500000000000103,            !- X,Y,Z Vertex 2 {m}
  4.14, 0, 0.0500000000000103,            !- X,Y,Z Vertex 3 {m}
  4.14, 0, 1.30000000000001;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.32, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  17.32, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  13.32, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  13.32, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.12, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  13.12, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  9.12, 0, 0.0500000000000103,            !- X,Y,Z Vertex 3 {m}
  9.12, 0, 1.30000000000001;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 516,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -10.922, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 2 {m}
  -1.5, -5.43559999999999, 4.1656,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 4.1656,                  !- X,Y,Z Vertex 4 {m}
  0.63, -5.7164, 4.1656,                  !- X,Y,Z Vertex 5 {m}
  0.63, -10.922, 4.1656;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 546,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -1.44382283906452e-15, 1.04428486572379e-14, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -6.922, 9.77598329122571e-15, !- X,Y,Z Vertex 2 {m}
  7.431, -6.922, 6.6748782006939e-15,     !- X,Y,Z Vertex 3 {m}
  7.431, -10.922, 6.28951826656377e-15,   !- X,Y,Z Vertex 4 {m}
  4.75, -10.922, 5.62248285733448e-15,    !- X,Y,Z Vertex 5 {m}
  4.75, -1.71008655486063e-32, 6.67470815747679e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -5.61944206636469e-15, 1.44878816526467, !- X,Y,Z Vertex 3 {m}
  -1.5, -2.08990935164567e-14, 1.44878816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.32, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  17.32, -0.0774062017534711, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  13.32, -0.0774062017534711, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  13.32, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.12, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  13.12, -0.0774062017534715, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  9.12, -0.0774062017534837, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  9.12, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.14, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  8.14, -0.0774062017534712, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  4.14, -0.0774062017534836, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  4.14, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0600000000000011, -1.62553023682276, 2.77831870239986, !- X,Y,Z Vertex 1 {m}
  3.94, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 2 {m}
  3.94, -0.0774062017534852, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  -0.060000000000003, -0.0774062017534823, 1.51209914322348; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 549,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -6.922, 9.3848484539194e-15, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 2 {m}
  7.431, -10.922, 6.49720277579036e-15,   !- X,Y,Z Vertex 3 {m}
  7.431, -6.922, 6.49720277579036e-15;    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat, !- Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone or ZoneList Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule, !- Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Inlet Node List, !- Name
  Node 84;                                !- Node Name 1

NodeList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Return Node List, !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 9,                     !- Name
  Node 84,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 9;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 9,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 9 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 74,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 9,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 84,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 9,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 9 Damper Outlet,           !- Air Inlet Node Name
  Node 84;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 9,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace DSOA Space List, !- Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3Bathrooms,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.07137162066139e-15,                   !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  7.84735760281637,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3Bathrooms,                        !- Name
  TZ_Level3Bathrooms,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Restroom - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  -5.2592, 4.65644051710147e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -5.2592, 2.82649595795906e-16, -0.0241576028163798, !- X,Y,Z Vertex 3 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 4 {m}
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 5 {m}
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 6 {m}
  -5.2592, -5.73640000000003, 3.31764239718357, !- X,Y,Z Vertex 7 {m}
  -5.2592, -5.23640000000003, 3.31764239718357; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.51132374822218e-16, -0.0241576028163769, !- X,Y,Z Vertex 1 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 2 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 3 {m}
  -5.2592, 2.82649595795906e-16, -0.0241576028163798; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -6.9864, 3.09127946456692,        !- X,Y,Z Vertex 1 {m}
  -1.5, -9.2964, 2.12089999999999,        !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -6.9864, -0.0241576028163784;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 2 {m}
  -1.5, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99999999999989, -8.38404659102673e-17, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -1.9999999999999, -1.14511676887925e-16, 1.20414293155144, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.98809129885641e-16, 1.20414293155141, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.51132374822218e-16, -0.0241576028163769, !- X,Y,Z Vertex 4 {m}
  -5.2592, 2.82649595795906e-16, -0.0241576028163798, !- X,Y,Z Vertex 5 {m}
  -5.2592, 4.65644051710147e-16, 1.45146870805556; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.35, 0, 1.22584239718362,             !- X,Y,Z Vertex 1 {m}
  -2.35, 0, 0.225842397183627,            !- X,Y,Z Vertex 2 {m}
  -5.25346405594886, 0, 0.225842397183627, !- X,Y,Z Vertex 3 {m}
  -5.25346405594886, 0, 1.22584239718362; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9999999999999, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 1 {m}
  -1.99999999999989, -1.2568074657256e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -5.2592, 1.43161687508748e-15, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 1 {m}
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, 2.12089999999999,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.73640000000011, 3.61637657742777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 1 {m}
  -1.5, -2.34621211347991e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -1.99999999999989, -5.66826877598932e-16, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -1.9999999999999, -5.23640000000012, 3.61796172196962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -1.80169356483698e-15, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -1.5, -7.43327678528559e-16, 1.20414293155141, !- X,Y,Z Vertex 2 {m}
  -1.9999999999999, 4.30006871755056e-16, 1.20414293155144, !- X,Y,Z Vertex 3 {m}
  -1.99999999999989, -6.28359014553262e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  -5.2592, -5.23640000000003, 3.31764239718357, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.73640000000003, 3.31764239718357, !- X,Y,Z Vertex 4 {m}
  -5.2592, -5.73640000000001, 3.61637657742782; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.73640000000011, 3.61637657742777, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.4864, 3.72139599999999;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 1 {m}
  -1.5, -6.9864, 3.09127946456692,        !- X,Y,Z Vertex 2 {m}
  -1.5, -6.9864, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -3.51132374822218e-16, -0.0241576028163769, !- X,Y,Z Vertex 4 {m}
  -1.5, -2.34621211347991e-15, 1.45146870805556; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 1 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -9.2964, 2.12089999999999;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3Bathrooms Thermostat,          !- Name
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name
  TZ_Level3Bathrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3Bathrooms Thermostat Schedule, !- Name
  TZ_Level3Bathrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3Bathrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3Bathrooms,                     !- Zone Name
  TZ_Level3Bathrooms Equipment List,      !- Zone Conditioning Equipment List Name
  TZ_Level3Bathrooms Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  TZ_Level3Bathrooms Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                !- Zone Air Node Name
  TZ_Level3Bathrooms Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3Bathrooms Inlet Node List,     !- Name
  Node 87;                                !- Node Name 1

NodeList,
  TZ_Level3Bathrooms Exhaust Node List,   !- Name
  Node 113;                               !- Node Name 1

NodeList,
  TZ_Level3Bathrooms Return Node List,    !- Name
  Node 88;                                !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 113,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 10,                    !- Name
  Node 87,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 10;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 10,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 10 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 77,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 10,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 87,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 10,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 10 Damper Outlet,          !- Air Inlet Node Name
  Node 87;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3Bathrooms Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU VAV Elec Rht 10,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3Bathrooms DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3Bathrooms DSOA Space List,     !- Name
  Level3Bathrooms,                        !- Space Name 1
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3Classrooms,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.13,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3Classrooms,                       !- Name
  TZ_Level3Classrooms,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 3 {m}
  19.9644, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  26.67, 5.4864, 1.45146870805556,        !- X,Y,Z Vertex 2 {m}
  19.9644, 5.48640000000001, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  19.9644, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 123,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 1 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 2 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 3 {m}
  19.9644, 9.96584659222411e-15, 1.66382795732949e-14, !- X,Y,Z Vertex 4 {m}
  17.7652000000001, 8.80049223903676e-15, 1.62527719790797e-14, !- X,Y,Z Vertex 5 {m}
  17.7652000000001, 5.4864, 4.21328232344317e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 5.4864, 1.45146870805556,        !- X,Y,Z Vertex 1 {m}
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 4.21328232344318e-15, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 5.4864, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.17, 5.4864, 1.25,                    !- X,Y,Z Vertex 1 {m}
  26.17, 5.4864, 0.249999999999999,       !- X,Y,Z Vertex 2 {m}
  22.42, 5.4864, 0.249999999999999,       !- X,Y,Z Vertex 3 {m}
  22.42, 5.4864, 1.25;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.22, 5.4864, 1.25,                    !- X,Y,Z Vertex 1 {m}
  22.22, 5.4864, 0.250000000000002,       !- X,Y,Z Vertex 2 {m}
  18.22, 5.4864, 0.250000000000002,       !- X,Y,Z Vertex 3 {m}
  18.22, 5.4864, 1.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, -1.5, 3.09127946456692,        !- X,Y,Z Vertex 1 {m}
  19.9644, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.414, 3.75393938156776e-14,  !- X,Y,Z Vertex 3 {m}
  19.9644, -1.5, -1.44382283906452e-15;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 9.96584659222411e-15, 1.66321416021826e-14, !- X,Y,Z Vertex 1 {m}
  19.9644, -2.414, 3.75455317867899e-14,  !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.414, 3.71723001347992e-14, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 8.80049223903676e-15, 1.6258909950192e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 2 {m}
  -3.63, 5.4864, 1.22830053436778,        !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 1.36159296200908;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.2056, -2.88764567812905e-15,   !- X,Y,Z Vertex 2 {m}
  -1.5, 5.2056, -2.88764567812905e-15,    !- X,Y,Z Vertex 3 {m}
  -1.5, 5.2056, 1.56764608913934;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 8.4180295950323e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, 0.249999999999986, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, 0.249999999999977, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 8.04296474659981e-15, 3.34179999999993; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61999999999999, 4.20396394700707e-15, 3.34179999999992, !- X,Y,Z Vertex 1 {m}
  2.62, 2.81621062266787e-15, 6.64349113096864e-32, !- X,Y,Z Vertex 2 {m}
  7.981, 1.01901657182935e-14, 2.16573425859679e-14, !- X,Y,Z Vertex 3 {m}
  7.981, 1.15779190426327e-14, 3.34179999999991; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 7.66054056777047e-15, 3.34179999999993, !- X,Y,Z Vertex 1 {m}
  -1.5, 1.45528263346178e-15, 7.21911419532262e-15, !- X,Y,Z Vertex 2 {m}
  2.62, 4.07458317683123e-16, 1.61801916627007e-30, !- X,Y,Z Vertex 3 {m}
  2.61999999999999, 6.61271625199181e-15, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 424,                            !- Building Surface Name
  Sub Surface 218,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974897200272926, 0, 2.5631358347512, !- X,Y,Z Vertex 1 {m}
  -0.974897200272926, 0, 0.0631358347511985, !- X,Y,Z Vertex 2 {m}
  1.52510279972707, 0, 0.0631358347511985, !- X,Y,Z Vertex 3 {m}
  1.52510279972707, 0, 2.5631358347512;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 605,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  7.981, -0.25000000000002, 3.34179999999991, !- X,Y,Z Vertex 2 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, 1.22164938444489e-14, 2.16573425859679e-14, !- X,Y,Z Vertex 4 {m}
  7.981, -2.414, 4.18708623328712e-14,    !- X,Y,Z Vertex 5 {m}
  7.981, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.414, 3.71784381059115e-14, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.414, 3.75393938156776e-14,  !- X,Y,Z Vertex 3 {m}
  19.9644, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 589,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 0.249999999999992, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  19.9644, 0.249999999999983, 3.34179999999988, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000017, 3.34179999999988, !- X,Y,Z Vertex 3 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 4 {m}
  19.9644, -1.5, 3.09127946456692,        !- X,Y,Z Vertex 5 {m}
  19.9644, -1.5, -1.44382283906452e-15,   !- X,Y,Z Vertex 6 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 7 {m}
  19.9644, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 2 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 3 {m}
  26.67, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 2 {m}
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 3 {m}
  26.67, 5.4864, 1.45146870805556;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 431,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.67, 1.6446190177709, 2.86819677329791, !- X,Y,Z Vertex 1 {m}
  26.67, 1.6446190177709, 0.148196773297913, !- X,Y,Z Vertex 2 {m}
  26.67, 5.36344196406051, 0.148196773297913, !- X,Y,Z Vertex 3 {m}
  26.67, 5.36344196406051, 1.3415154397676; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.4864, 0.0241576028163697,      !- X,Y,Z Vertex 1 {m}
  -3.63, 5.48640000000001, -2.88764567812905e-15, !- X,Y,Z Vertex 2 {m}
  -3.63, 5.2056, -2.88764567812905e-15,   !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 0.0241576028163683;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, 8.80049223903676e-15, 1.64308085740618e-14, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.414, 3.70004015109294e-14, !- X,Y,Z Vertex 2 {m}
  7.981, -2.414, 4.20488989278533e-14,    !- X,Y,Z Vertex 3 {m}
  7.981, 1.22164938444489e-14, 2.14793059909858e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 0.253181212679464, 3.61664553622253, !- X,Y,Z Vertex 1 {m}
  19.9644, 5.48640000000001, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 0.253181212679457, 3.61664553622253; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  7.981, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 534,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.48640000000001, -3.72295006222437e-15, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 5.4864, 4.78365724413359e-15, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 8.80049223903676e-15, 1.55586635229619e-14, !- X,Y,Z Vertex 3 {m}
  -1.5, 1.07285845463244e-15, 7.89893185050983e-15, !- X,Y,Z Vertex 4 {m}
  -1.5, 5.2056, -2.32459772900839e-15,    !- X,Y,Z Vertex 5 {m}
  -3.63, 5.2056, -3.17147336291424e-15;   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 1 {m}
  7.981, -2.414, 4.18708623328712e-14,    !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.414, 3.71784381059115e-14, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 0.249999999999988, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 0.249999999999996, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 4 {m}
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 5 {m}
  -1.5, 5.2056, 1.56764608913934;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 4.21328232344321e-15, !- X,Y,Z Vertex 3 {m}
  -3.63, 5.48640000000001, -2.88764567812908e-15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.19, 5.48640000000001, 1.25,          !- X,Y,Z Vertex 1 {m}
  15.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  11.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  11.19, 5.48640000000001, 1.25;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.99, 5.48640000000001, 1.25,          !- X,Y,Z Vertex 1 {m}
  10.99, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  6.99, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  6.99, 5.48640000000001, 1.25;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 5.48640000000001, 1.25,           !- X,Y,Z Vertex 1 {m}
  6.01, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  2.01, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  2.01, 5.48640000000001, 1.25;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81, 5.48640000000001, 1.25,           !- X,Y,Z Vertex 1 {m}
  1.81, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  -2.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  -2.19, 5.48640000000001, 1.25;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, 9.81121620634766e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 2 {m}
  7.981, -0.25000000000002, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, 7.30307479919917e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 3 {m}
  19.9644, 5.44486914270858e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 6.26924657707447e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  19.9644, 0.249999999999989, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 0.250000000000001, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 5.09513691719389e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 9.79799077128562e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 6.47509809344719e-15, 3.72139599999999, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 0.249999999999998, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 0.249999999999986, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 649,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 8.38916970539177e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, 8.07182463624035e-15, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  2.61999999999999, 6.20143218352194e-15, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  2.61999999999999, 6.51877725267336e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.36159296200908,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.4864, 1.22830053436778,        !- X,Y,Z Vertex 2 {m}
  -3.63, 5.4864, 0.0241576028163697,      !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 0.0241576028163683;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 418,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 0.249999999999986, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  -1.5, 5.2056, 1.56764608913934,         !- X,Y,Z Vertex 2 {m}
  -1.5, 5.2056, -2.88764567812905e-15,    !- X,Y,Z Vertex 3 {m}
  -1.5, 1.07285845463244e-15, 7.21911419532262e-15, !- X,Y,Z Vertex 4 {m}
  -1.50000000000001, 8.04296474659981e-15, 3.34179999999993, !- X,Y,Z Vertex 5 {m}
  -1.50000000000001, 0.249999999999977, 3.34179999999993; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, 9.81121620634766e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 8.14184931910942e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 456,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 5.16527763607183e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000017, 3.34179999999988, !- X,Y,Z Vertex 3 {m}
  19.9644, 0.249999999999983, 3.34179999999988, !- X,Y,Z Vertex 4 {m}
  19.9644, 0.249999999999992, 3.61796172196958; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 608,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61999999999999, 6.48991736303283e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  2.61999999999999, 6.23029207316247e-15, 3.34179999999992, !- X,Y,Z Vertex 2 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, 9.81121620634766e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3Classrooms Thermostat,         !- Name
  TZ_Level3Classrooms,                    !- Zone or ZoneList Name
  TZ_Level3Classrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3Classrooms Thermostat Schedule, !- Name
  TZ_Level3Classrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3Classrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3Classrooms,                    !- Zone Name
  TZ_Level3Classrooms Equipment List,     !- Zone Conditioning Equipment List Name
  TZ_Level3Classrooms Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  TZ_Level3Classrooms Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3Classrooms Inlet Node List,    !- Name
  Node 90;                                !- Node Name 1

NodeList,
  TZ_Level3Classrooms Return Node List,   !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 11,                    !- Name
  Node 90,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 11;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 11,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 11 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 80,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 11,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 90,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 11,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 11 Damper Outlet,          !- Air Inlet Node Name
  Node 90;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3Classrooms Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 11,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3Classrooms,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3Classrooms DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3Classrooms DSOA Space List,    !- Name
  Level3Classrooms,                       !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3CorridorClassroomSide,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  -2.41400000000001,                      !- Y Origin {m}
  7.82320000000005,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3CorridorClassroomSide,            !- Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999995876, -2.12599999999988, 1.84302951096751, !- X,Y,Z Vertex 1 {m}
  2.68100000011515, -2.12599999999979, -5.05337962579429e-14, !- X,Y,Z Vertex 2 {m}
  2.68100000036908, -3.07239999999999, -2.2018302428682e-14, !- X,Y,Z Vertex 3 {m}
  2.68100000024592, -3.07239999999999, 1.45146870805549; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 2.34621211347985e-14, 2.72263461133821, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 1.11896270027501e-14, -7.21911419532262e-15, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -3.0724, 1.45146870805551; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 1.35358391162332e-15, 2.72263461133821, !- X,Y,Z Vertex 1 {m}
  17.3444, 1.30846444790226e-14, 2.707328455643, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, 2.77033507245508e-14, 2.707328455643, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 1.59722901571516e-14, 2.72263461133821; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.05, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 1 {m}
  24.05, -1.44099999999999, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  19.731, -1.44099999999999, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  19.731, -1.44099999999999, 2.12643943277087; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  5.361, 7.21911419532262e-16, 2.72263461133818, !- X,Y,Z Vertex 2 {m}
  5.361, 1.91306526176049e-14, 2.707328455643; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 0.914000000000009, 3.09127946456687, !- X,Y,Z Vertex 1 {m}
  17.3444, 0.91400000000001, -5.61433835849728e-15, !- X,Y,Z Vertex 2 {m}
  17.3444, 1.11896270027501e-14, -7.50915187412971e-15, !- X,Y,Z Vertex 3 {m}
  17.3444, 2.05744754566695e-14, 2.707328455643; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 426,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 2.05067962610884e-14, 2.707328455643, !- X,Y,Z Vertex 1 {m}
  17.3444, 1.12573061983312e-14, -7.50915187412971e-15, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, 1.1121947807169e-14, -8.66293703438716e-15, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 2.03714378699261e-14, 2.707328455643; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 636,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  5.361, 2.164, 3.61637657742776,         !- X,Y,Z Vertex 2 {m}
  5.361, 2.16399999999999, 3.34179999999986, !- X,Y,Z Vertex 3 {m}
  5.361, 2.41400000000002, 3.34179999999986; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 423,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.61614712157054e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 1 {m}
  5.361, 2.41400000000002, 3.34179999999986, !- X,Y,Z Vertex 2 {m}
  5.361, 2.41400000000002, -2.88764567812905e-14, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 2.41400000000002, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999994739, 1.21822551998424e-14, 2.72263461133818, !- X,Y,Z Vertex 1 {m}
  2.68100000006192, 7.30935312749451e-15, -1.01067598431909e-14, !- X,Y,Z Vertex 2 {m}
  2.68100000007572, -2.12599999999979, -5.05337995577249e-14, !- X,Y,Z Vertex 3 {m}
  2.68099999999819, -2.12599999999988, 1.84302951096751; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 462,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.91400000000001, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  19.731, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 2 {m}
  19.731, -1.44099999999999, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  19.731, 0.91400000000001, -5.77529135625809e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 459,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.914000000000011, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  19.731, 0.914000000000009, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  17.3444, 0.914000000000011, -5.61433835849728e-15, !- X,Y,Z Vertex 3 {m}
  17.3444, 0.914000000000014, 3.10079033181745; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 1.8047785488308e-14, 2.72263461133821, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 2.56278553933935e-14, 2.707328455643, !- X,Y,Z Vertex 2 {m}
  5.361, 1.37163169711037e-14, 2.707328455643, !- X,Y,Z Vertex 3 {m}
  5.361, 6.13624706603342e-15, 2.72263461133818; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.164, 3.61796172196952,         !- X,Y,Z Vertex 1 {m}
  -9.32053373420061e-15, 2.164, 3.61796172196951, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-15, 4.64466703687105e-15, 2.72263461133817, !- X,Y,Z Vertex 3 {m}
  2.68099999994811, 1.31482280278892e-14, 2.72263461133818, !- X,Y,Z Vertex 4 {m}
  2.6810000001972, -3.07239999999999, 1.45146870805549, !- X,Y,Z Vertex 5 {m}
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 6 {m}
  15.1452000000001, 2.40032765855985e-14, 2.72263461133821, !- X,Y,Z Vertex 7 {m}
  5.361, 7.74944062642133e-16, 2.72263461133818; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8444, 1.19115384222823e-14, -7.2191141953226e-15, !- X,Y,Z Vertex 1 {m}
  15.8444, -3.07239999999999, -1.44382283906452e-14, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 1.11896270027501e-14, -8.66293703438719e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, -2.88764567812905e-14, !- X,Y,Z Vertex 1 {m}
  5.361, 9.74580416368553e-15, -1.87696969078388e-14, !- X,Y,Z Vertex 2 {m}
  9.58174568373556e-44, 7.21911419532262e-16, 2.73673777806468e-29, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 2.41400000000002, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.681, 6.49720277579036e-15, -4.42170744457992e-15, !- X,Y,Z Vertex 1 {m}
  9.681, -3.07239999999999, -1.57918123023923e-14, !- X,Y,Z Vertex 2 {m}
  2.68100000041779, -3.07239999999999, -2.17475815132853e-14, !- X,Y,Z Vertex 3 {m}
  2.6810000000612, 7.30935312282504e-15, -1.03774766557763e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.91400000000001, -5.40482544856455e-15, !- X,Y,Z Vertex 1 {m}
  19.731, -1.44099999999999, -1.03539297987441e-14, !- X,Y,Z Vertex 2 {m}
  24.05, -1.44099999999999, -1.0007842976898e-14, !- X,Y,Z Vertex 3 {m}
  24.05, -3.07239999999999, -1.3436279850309e-14, !- X,Y,Z Vertex 4 {m}
  15.8444, -3.07239999999999, -1.40938047461969e-14, !- X,Y,Z Vertex 5 {m}
  15.8444, 1.19115384222823e-14, -7.63706240840857e-15, !- X,Y,Z Vertex 6 {m}
  17.3444, 1.11896270027501e-14, -7.51686554969844e-15, !- X,Y,Z Vertex 7 {m}
  17.3444, 0.91400000000001, -5.59606666389629e-15; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14, !- X,Y,Z Vertex 2 {m}
  24.051, -3.07239999999999, -1.29944055515807e-14, !- X,Y,Z Vertex 3 {m}
  24.051, -3.0724, 1.45146870805553;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 479,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1452000000001, -3.07239999999999, 1.38782005930774, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 2 {m}
  15.5117069956651, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 3 {m}
  15.5117069956651, -3.07239999999999, 1.38782005930774; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 479,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.2128759321558, -3.07239999999999, 1.41614668316672, !- X,Y,Z Vertex 1 {m}
  16.2128759321558, -3.07239999999999, 0.666146683166715, !- X,Y,Z Vertex 2 {m}
  19.2128759321558, -3.07239999999999, 0.666146683166715, !- X,Y,Z Vertex 3 {m}
  19.2128759321558, -3.07239999999999, 1.41614668316672; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 479,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.5984176089047, -3.07239999999999, 1.40892405280373, !- X,Y,Z Vertex 1 {m}
  19.5984176089047, -3.07239999999999, 0.658924052803728, !- X,Y,Z Vertex 2 {m}
  22.5984176089048, -3.07239999999999, 0.658924052803728, !- X,Y,Z Vertex 3 {m}
  22.5984176089048, -3.07239999999999, 1.40892405280373; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 647,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.43163836673601e-15, 2.41400000000002, 3.72139599999994, !- X,Y,Z Vertex 1 {m}
  -8.61614712157054e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 2 {m}
  -8.72725175410593e-15, 2.16399999999999, 3.34179999999987, !- X,Y,Z Vertex 3 {m}
  -9.32053373420061e-15, 2.164, 3.61796172196951; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 442,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68099999994811, 1.19792176177531e-14, 2.72263461133818, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-15, 4.98570074125506e-15, 2.72263461133817, !- X,Y,Z Vertex 2 {m}
  5.29633267261438e-31, 5.18873832782153e-16, 1.16708330628442e-29, !- X,Y,Z Vertex 3 {m}
  2.6810000000612, 7.51239070957515e-15, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.05, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 1 {m}
  24.051, -3.0724, 1.45146870805553,      !- X,Y,Z Vertex 2 {m}
  24.051, -3.07239999999999, -1.29944055515807e-14, !- X,Y,Z Vertex 3 {m}
  24.05, -1.44099999999999, -1.01067598734517e-14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 492,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.0500496517504, -1.52200186558493, 2.00485405132907, !- X,Y,Z Vertex 1 {m}
  24.0509562035444, -3.00095046228226, 1.36860706588171, !- X,Y,Z Vertex 2 {m}
  24.0509562035444, -3.00095046228226, 0.0786070658817086, !- X,Y,Z Vertex 3 {m}
  24.0500496517504, -1.52200186558493, 0.0786070658817086; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 0.914000000000015, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  17.3444, 0.914000000000009, 3.09127946456687, !- X,Y,Z Vertex 2 {m}
  17.3444, 2.05744754566695e-14, 2.707328455643, !- X,Y,Z Vertex 3 {m}
  17.3444, -6.13624706602422e-15, 2.72263461133821; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 517,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 2.0371437869926e-14, 2.707328455643, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 1.1121947807169e-14, -8.66293703438716e-15, !- X,Y,Z Vertex 2 {m}
  5.361, 9.81348335926671e-15, -1.87696969078388e-14, !- X,Y,Z Vertex 3 {m}
  5.361, 1.90629734220238e-14, 2.707328455643; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 526,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, 1.11896270027501e-14, -7.76054775993048e-15, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -3.07239999999999, -1.67844405041665e-14, !- X,Y,Z Vertex 2 {m}
  9.681, -3.07239999999999, -1.46187062455972e-14, !- X,Y,Z Vertex 3 {m}
  9.681, 6.49720277579036e-15, -5.59481350136121e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 1 {m}
  2.6810000001972, -3.07239999999999, 1.45146870805549, !- X,Y,Z Vertex 2 {m}
  2.68100000041779, -3.07239999999999, -2.20182982956237e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -3.07239999999999, -1.58820512297098e-14; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5117069956651, -3.07239999999999, 1.38782005930774, !- X,Y,Z Vertex 1 {m}
  12.5117069956651, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -3.07239999999999, 0.63782005930774, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -3.07239999999999, 1.38782005930774; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.15098209910653, -3.07239999999999, 1.38403515125478, !- X,Y,Z Vertex 1 {m}
  3.15098209910653, -3.07239999999999, 0.634035151254784, !- X,Y,Z Vertex 2 {m}
  6.15098209910653, -3.07239999999999, 0.634035151254784, !- X,Y,Z Vertex 3 {m}
  6.15098209910653, -3.07239999999999, 1.38403515125478; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 512,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.69762242969056, -3.07239999999999, 1.38662178630282, !- X,Y,Z Vertex 1 {m}
  8.69762242969056, -3.07239999999999, 0.636621786302816, !- X,Y,Z Vertex 2 {m}
  11.6976224296906, -3.07239999999999, 0.636621786302816, !- X,Y,Z Vertex 3 {m}
  11.6976224296906, -3.07239999999999, 1.38662178630282; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 425,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.164, 3.61637657742776,         !- X,Y,Z Vertex 1 {m}
  5.361, 1.91306526176049e-14, 2.707328455643, !- X,Y,Z Vertex 2 {m}
  5.361, 9.74580416368553e-15, -1.87696969078388e-14, !- X,Y,Z Vertex 3 {m}
  5.361, 2.41400000000002, -2.88764567812905e-14, !- X,Y,Z Vertex 4 {m}
  5.361, 2.41400000000002, 3.34179999999986, !- X,Y,Z Vertex 5 {m}
  5.361, 2.16399999999999, 3.34179999999986; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  -9.43163836673601e-15, 2.41400000000002, 3.72139599999994, !- X,Y,Z Vertex 2 {m}
  -9.32053373420061e-15, 2.164, 3.61796172196951, !- X,Y,Z Vertex 3 {m}
  5.361, 2.164, 3.61796172196952;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.40096048047364e-15, 2.164, 3.61796172196951, !- X,Y,Z Vertex 1 {m}
  -8.72114617144579e-15, 2.16399999999999, 3.34179999999987, !- X,Y,Z Vertex 2 {m}
  -8.74889299593203e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 3 {m}
  -5.22541270912983e-16, 2.41400000000002, -1.01067598734517e-14, !- X,Y,Z Vertex 4 {m}
  -2.54617933673939e-16, 7.21911419532262e-16, 1.07109432068744e-29, !- X,Y,Z Vertex 5 {m}
  -6.95679937229358e-15, 4.78266315449638e-15, 2.72263461133817; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 645,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.361, 2.41400000000002, 3.72139599999995, !- X,Y,Z Vertex 1 {m}
  5.361, 2.41400000000002, 3.34179999999986, !- X,Y,Z Vertex 2 {m}
  -8.61614712157054e-15, 2.41400000000002, 3.34179999999987, !- X,Y,Z Vertex 3 {m}
  -9.43163836673601e-15, 2.41400000000002, 3.72139599999994; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  Level3CorridorClassroomSide,            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.731, 0.914000000000007, 3.10079033181745, !- X,Y,Z Vertex 1 {m}
  17.3444, 0.914000000000016, 3.10079033181745, !- X,Y,Z Vertex 2 {m}
  17.3444, -6.55023541890023e-15, 2.72263461133821, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 2.22093270564692e-14, 2.72263461133822, !- X,Y,Z Vertex 4 {m}
  15.1452000000001, -3.0724, 1.45146870805551, !- X,Y,Z Vertex 5 {m}
  24.051, -3.0724, 1.45146870805553,      !- X,Y,Z Vertex 6 {m}
  24.05, -1.44099999999999, 2.12643943277087, !- X,Y,Z Vertex 7 {m}
  19.731, -1.44099999999999, 2.12643943277086; !- X,Y,Z Vertex 8 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level3CorridorClassroomSide,         !- Zone Name
  TZ_Level3CorridorClassroomSide Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level3CorridorClassroomSide Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 33,                                !- Zone Air Node Name
  TZ_Level3CorridorClassroomSide Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3CorridorClassroomSide Inlet Node List, !- Name
  Node 134;                               !- Node Name 1

NodeList,
  TZ_Level3CorridorClassroomSide Return Node List, !- Name
  Node 135;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 23,                    !- Name
  Node 134,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 23;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 23,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 23 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 136,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 23,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 134,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 23,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 23 Damper Outlet,          !- Air Inlet Node Name
  Node 134;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3CorridorClassroomSide Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 23,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3CorridorClassroomSide,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3CorridorClassroomSide DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3CorridorClassroomSide DSOA Space List, !- Name
  Level3CorridorClassroomSide,            !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3CorridorOverGymn,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -3.81,                                  !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3CorridorOverGymn,                 !- Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -1.6764, 1.45146870805556,    !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.6764, 0,                   !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -1.6764, 1.45146870805556;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.2375107013655, -1.6764, 1.27308836589567, !- X,Y,Z Vertex 1 {m}
  -21.2375107013655, -1.6764, 0.563088365895671, !- X,Y,Z Vertex 2 {m}
  -17.8675107013655, -1.6764, 0.563088365895671, !- X,Y,Z Vertex 3 {m}
  -17.8675107013655, -1.6764, 1.27308836589567; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5156840550842, -1.6764, 1.27705170591699, !- X,Y,Z Vertex 1 {m}
  -17.5156840550842, -1.6764, 0.587051705916985, !- X,Y,Z Vertex 2 {m}
  -13.9256840550842, -1.6764, 0.587051705916985, !- X,Y,Z Vertex 3 {m}
  -13.9256840550842, -1.6764, 1.27705170591699; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9638431078485, -1.6764, 1.25397434246242, !- X,Y,Z Vertex 1 {m}
  -10.9638431078485, -1.6764, 0.683974342462422, !- X,Y,Z Vertex 2 {m}
  -7.93384310784853, -1.6764, 0.683974342462422, !- X,Y,Z Vertex 3 {m}
  -7.93384310784853, -1.6764, 1.25397434246242; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.30692517619029, -1.6764, 1.29883925199338, !- X,Y,Z Vertex 1 {m}
  -7.30692517619029, -1.6764, 0.698839251993381, !- X,Y,Z Vertex 2 {m}
  -3.95692517619029, -1.6764, 0.698839251993381, !- X,Y,Z Vertex 3 {m}
  -3.95692517619029, -1.6764, 1.29883925199338; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, 0, 2.14505760281636,           !- X,Y,Z Vertex 1 {m}
  -5.2592, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.5, -7.21911419532262e-16, 0,         !- X,Y,Z Vertex 3 {m}
  -1.5, -7.21911419532262e-16, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3698, -9.02389274415325e-17, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -12.3698, 9.02389274415325e-17, 2.27771898016354e-32, !- X,Y,Z Vertex 2 {m}
  -5.2592, 9.02389274415325e-17, 7.59239660054509e-33, !- X,Y,Z Vertex 3 {m}
  -5.2592, -9.02389274415325e-17, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 582,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -1.80477854883066e-16, -2.27771898016354e-32, !- X,Y,Z Vertex 1 {m}
  -1.5, -7.21911419532262e-16, -7.59239660054514e-33, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 7.59239660054513e-33,    !- X,Y,Z Vertex 3 {m}
  -22.4282, -1.6764, -7.59239660054512e-33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 652,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -7.21911419532262e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -1.5, -1.6764, 1.45146870805556,        !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -7.21911419532262e-16, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -5.41433564649197e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.6764, 1.45146870805556,    !- X,Y,Z Vertex 2 {m}
  -1.5, -1.6764, 1.45146870805556,        !- X,Y,Z Vertex 3 {m}
  -1.5, -7.21911419532262e-16, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -5.41433564649197e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.80477854883066e-16, -3.03695864021805e-32, !- X,Y,Z Vertex 2 {m}
  -22.4282, -1.6764, 0,                   !- X,Y,Z Vertex 3 {m}
  -22.4282, -1.6764, 1.45146870805556;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3CorridorOverGymn,              !- Zone Name
  Level3CorridorOverGymn,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.4282, -5.41433564649197e-16, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  -22.4282, -1.80477854883066e-16, -3.03695864021805e-32, !- X,Y,Z Vertex 2 {m}
  -12.3698, 1.80477854883065e-16, 3.03695864021805e-32, !- X,Y,Z Vertex 3 {m}
  -12.3698, -1.80477854883065e-16, 2.14505760281636; !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  TZ_Level3CorridorOverGymn,              !- Zone Name
  TZ_Level3CorridorOverGymn Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level3CorridorOverGymn Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  TZ_Level3CorridorOverGymn Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3CorridorOverGymn Inlet Node List, !- Name
  Node 137;                               !- Node Name 1

NodeList,
  TZ_Level3CorridorOverGymn Return Node List, !- Name
  Node 138;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 24,                    !- Name
  Node 137,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 24;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 24,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 24 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 139,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 24,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 137,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 24,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 24 Damper Outlet,          !- Air Inlet Node Name
  Node 137;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3CorridorOverGymn Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 24,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3CorridorOverGymn,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3CorridorOverGymn DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3CorridorOverGymn DSOA Space List, !- Name
  Level3CorridorOverGymn,                 !- Space Name 1
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3MechanicalSpace,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  -22.4282,                               !- X Origin {m}
  -5.4864,                                !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3MechanicalSpace,                  !- Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Name
  Level3MechanicalSpace;                  !- Space Name 1

Lights,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  0, 10.9728, 1.45146870805556,           !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.9728, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -9.73179999999989, 5.73639999999998, 3.61796172196959; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87431548303381e-31, 10.9728, -2.52668996836292e-15, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, -1.44382283906452e-15, -3.6095570976614e-16, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, -1.44382283906452e-15, 4.6924242269597e-15, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 10.9728, 2.52668996836292e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.9728, 1.45146870805556,           !- X,Y,Z Vertex 1 {m}
  1.87431548303381e-31, 10.9728, -2.52668996836292e-15, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.9728, 2.52668996836292e-15, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 10.9728, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 189,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.161799999999998, 10.9728, 1.25,      !- X,Y,Z Vertex 1 {m}
  -0.161799999999998, 10.9728, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  -4.1618, 10.9728, 0.249999999999999,    !- X,Y,Z Vertex 3 {m}
  -4.1618, 10.9728, 1.25;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 116,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 189,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.3618, 10.9728, 1.25,                 !- X,Y,Z Vertex 1 {m}
  -4.3618, 10.9728, 0.249999999999999,    !- X,Y,Z Vertex 2 {m}
  -8.3618, 10.9728, 0.249999999999999,    !- X,Y,Z Vertex 3 {m}
  -8.3618, 10.9728, 1.25;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 403,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.01828874510071e-15, 1.6764, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  1.50488122990041e-15, -7.21911419532261e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  2.88294608684251e-15, -1.44382283906452e-15, -3.6095570976614e-16, !- X,Y,Z Vertex 3 {m}
  1.01828874510071e-15, 1.6764, 7.20663278396682e-31; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 10.9728, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.9728, 2.52668996836292e-15, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, -1.44382283906452e-15, 4.6924242269597e-15, !- X,Y,Z Vertex 4 {m}
  -9.73179999999991, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 5 {m}
  -9.73179999999991, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 6 {m}
  -9.73179999999991, 5.23639999999997, 3.3418, !- X,Y,Z Vertex 7 {m}
  -9.73179999999991, 5.73639999999997, 3.3418; !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73179999999991, 7.77488123762191, 2.53555906399629, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 7.77488123762191, 0.295559063996286, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 3.48488123762191, 0.295559063996286, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 3.48488123762191, 2.53555906399629; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73179999999991, 8.03691022378292, 2.21555906399629, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 10.7321993953244, 1.11851016728685, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 10.7321993953244, 0.295559063996286, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 8.03691022378292, 0.295559063996286; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 394,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.73179999999991, 3.16766362574374, 2.3391376474434, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 3.1696121463596, 0.295559063996286, !- X,Y,Z Vertex 2 {m}
  -9.73179999999991, 0.209612146359603, 0.295559063996286, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 0.209612146359603, 1.11851016728685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, -1.44382283906452e-15, 4.6924242269597e-15, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -1.44382283906452e-15, -3.6095570976614e-16, !- X,Y,Z Vertex 3 {m}
  1.50018163861387e-15, -7.21911419532261e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 396,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.45120089102837, 0, 1.38601129620875, !- X,Y,Z Vertex 1 {m}
  -7.45120089102837, 0, 0.63601129620875, !- X,Y,Z Vertex 2 {m}
  -4.45120089102837, 0, 0.63601129620875, !- X,Y,Z Vertex 3 {m}
  -4.45120089102837, 0, 1.38601129620875; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 396,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.71064442285441, 0, 1.3985092351012,  !- X,Y,Z Vertex 1 {m}
  -3.71064442285441, 0, 0.6485092351012,  !- X,Y,Z Vertex 2 {m}
  -0.710644422854413, 0, 0.6485092351012, !- X,Y,Z Vertex 3 {m}
  -0.710644422854413, 0, 1.3985092351012; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 285,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.076519591065e-15, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 1 {m}
  1.90239450957589e-15, 5.73639999999997, 3.34179999999998, !- X,Y,Z Vertex 2 {m}
  1.88149969720098e-15, 5.23639999999997, 3.34179999999998, !- X,Y,Z Vertex 3 {m}
  2.05562477869008e-15, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 4 {m}
  9.78160382485224e-16, 1.6764, 2.14505760281636, !- X,Y,Z Vertex 5 {m}
  -3.7433817243879e-16, 1.6764, 1.59371609867717e-30, !- X,Y,Z Vertex 6 {m}
  1.41548950853813e-17, 10.9728, -2.52668996836292e-15, !- X,Y,Z Vertex 7 {m}
  9.29332803401272e-16, 10.9728, 1.45146870805556; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  1.50018163861387e-15, -6.52913360719594e-16, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  0, 5.23639999999998, 3.61796172196957;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 654,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62720110788088e-15, 5.4864, 3.721396, !- X,Y,Z Vertex 1 {m}
  -1.11691848629064e-15, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  -7.37479214892653e-16, 5.23639999999997, 3.34179999999998, !- X,Y,Z Vertex 3 {m}
  5.03499217488281e-15, 5.73639999999997, 3.34179999999998, !- X,Y,Z Vertex 4 {m}
  4.65555290348479e-15, 5.73639999999998, 3.61796172196959; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.4864, 3.721396,                    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 2 {m}
  -9.73179999999989, 5.73639999999998, 3.61796172196959, !- X,Y,Z Vertex 3 {m}
  -9.73179999999991, 5.4864, 3.721396;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3MechanicalSpace,               !- Zone Name
  Level3MechanicalSpace,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.73179999999991, 5.4864, 3.721396,    !- X,Y,Z Vertex 1 {m}
  -9.73179999999991, 5.23639999999998, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  0, 5.23639999999998, 3.61796172196957,  !- X,Y,Z Vertex 3 {m}
  0, 5.4864, 3.721396;                    !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level3OpenArea,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3OpenArea,                         !- Name
  TZ_Level3OpenArea,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Lobby - CZ1-3 1;  !- Space Type

SpaceList,
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Name
  Level3OpenArea;                         !- Space Name 1

Lights,
  189.1-2009 - Office - Lobby - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Lobby - CZ1-3 People 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269097760417743,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 1,  !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 6.42279020712702e-15, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  -1.5, 0, -8.66293703438714e-15,         !- X,Y,Z Vertex 2 {m}
  -1.5, -2.31, 0,                         !- X,Y,Z Vertex 3 {m}
  -1.5, -2.31, 2.14505760281636;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 416,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999996, 7.42610837176061e-15, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  0.630000000000002, 3.34439388211201e-16, -2.88764567812905e-15, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.34439388211203e-16, -8.66293703438714e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, 6.75722959533822e-15, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 1 {m}
  0.629999999999996, 9.69249340672648e-15, 3.10079033181746, !- X,Y,Z Vertex 2 {m}
  -1.5, 6.97477467762835e-15, 3.10079033181746, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.9864, 1.45146870805555,        !- X,Y,Z Vertex 4 {m}
  7.43099999991475, -3.9864, 1.45146870805554, !- X,Y,Z Vertex 5 {m}
  7.43100000011786, -3.03999999999971, 1.84302951096763, !- X,Y,Z Vertex 6 {m}
  4.75, -3.03999999999994, 1.84302951096754, !- X,Y,Z Vertex 7 {m}
  4.74999999999999, 1.24999999999999, 3.61796172196956; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 607,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 1 {m}
  4.74999999999999, -0.914000000000026, 2.72263461133822, !- X,Y,Z Vertex 2 {m}
  4.75, -0.91400000000001, 5.05337993672583e-14, !- X,Y,Z Vertex 3 {m}
  4.75, 1.5, 5.77529135625809e-15,        !- X,Y,Z Vertex 4 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992, !- X,Y,Z Vertex 5 {m}
  4.74999999999999, 1.24999999999998, 3.34179999999992; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, -0.914000000000026, 2.72263461133822, !- X,Y,Z Vertex 1 {m}
  4.75, -3.03999999999994, 1.84302951096754, !- X,Y,Z Vertex 2 {m}
  4.75, -3.03999999999992, 1.73258740687743e-14, !- X,Y,Z Vertex 3 {m}
  4.75, -0.91400000000001, 5.05337993672583e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000043311, -3.03999999999968, 2.45449882649094e-14, !- X,Y,Z Vertex 1 {m}
  7.43100000016303, -3.9864, 2.59888111006206e-14, !- X,Y,Z Vertex 2 {m}
  4.75, -3.9864, 1.87696969061289e-14,    !- X,Y,Z Vertex 3 {m}
  4.75, -3.03999999999992, 1.73258740696908e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 424,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 1 {m}
  0.630000000000001, 1.5, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  4.75, 1.5, 5.77529135625809e-15,        !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 218,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 214,                            !- Building Surface Name
  Sub Surface 219,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.15510279972707, 1.5, 2.5631358347512, !- X,Y,Z Vertex 1 {m}
  1.15510279972707, 1.5, 0.0631358347511985, !- X,Y,Z Vertex 2 {m}
  3.65510279972707, 1.5, 0.0631358347511985, !- X,Y,Z Vertex 3 {m}
  3.65510279972707, 1.5, 2.5631358347512; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 183,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000011786, -3.03999999999971, 1.84302951096763, !- X,Y,Z Vertex 1 {m}
  7.43099999991475, -3.9864, 1.45146870805554, !- X,Y,Z Vertex 2 {m}
  7.43100000016303, -3.9864, 2.59888110982224e-14, !- X,Y,Z Vertex 3 {m}
  7.43100000043311, -3.03999999999968, 2.45449882665669e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 1.5, 6.01806542601441e-15,        !- X,Y,Z Vertex 1 {m}
  4.75, -3.9864, 1.85340792240441e-14,    !- X,Y,Z Vertex 2 {m}
  -1.5, -3.9864, 2.22499690694174e-16,    !- X,Y,Z Vertex 3 {m}
  -1.5, -4.7600567238646e-31, -8.87159432440964e-15, !- X,Y,Z Vertex 4 {m}
  0.630000000000002, 1.03884497469172e-31, -2.63100801944398e-15, !- X,Y,Z Vertex 5 {m}
  0.630000000000001, 1.5, -6.05292780236986e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 441,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100000011786, -3.03999999999971, 1.84302951096763, !- X,Y,Z Vertex 1 {m}
  7.43100000043311, -3.03999999999968, 2.45449882658259e-14, !- X,Y,Z Vertex 2 {m}
  4.75, -3.03999999999992, 1.73258740687743e-14, !- X,Y,Z Vertex 3 {m}
  4.75, -3.03999999999994, 1.84302951096754; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.9864, 1.45146870805555,        !- X,Y,Z Vertex 1 {m}
  -1.5, -3.9864, 0,                       !- X,Y,Z Vertex 2 {m}
  7.43100000016303, -3.9864, 2.59888110997041e-14, !- X,Y,Z Vertex 3 {m}
  7.43099999991475, -3.9864, 1.45146870805554; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 478,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.126550299714, -3.9864, 1.40724720318163, !- X,Y,Z Vertex 1 {m}
  4.126550299714, -3.9864, 0.657247203181628, !- X,Y,Z Vertex 2 {m}
  7.126550299714, -3.9864, 0.657247203181628, !- X,Y,Z Vertex 3 {m}
  7.126550299714, -3.9864, 1.40724720318163; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 478,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.3771970626374, -3.9864, 1.4165267391965, !- X,Y,Z Vertex 1 {m}
  -1.3771970626374, -3.9864, 0.716526739196503, !- X,Y,Z Vertex 2 {m}
  1.5928029373626, -3.9864, 0.716526739196503, !- X,Y,Z Vertex 3 {m}
  1.5928029373626, -3.9864, 1.4165267391965; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 1 {m}
  0.629999999999995, 1.24999999999998, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  0.630000000000001, 1.5, -5.77529135625809e-15, !- X,Y,Z Vertex 4 {m}
  0.630000000000002, -2.79114433817498e-31, -2.88764567812905e-15, !- X,Y,Z Vertex 5 {m}
  0.629999999999996, 7.76054775997181e-15, 3.10079033181746; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 496,                            !- Building Surface Name
  Sub Surface 18,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.630000000000002, 1.3501047533909, 2.5360350210712, !- X,Y,Z Vertex 1 {m}
  0.630000000000002, 1.3501047533909, 0.0360350210712011, !- X,Y,Z Vertex 2 {m}
  0.630000000000002, 0.150104753390901, 0.0360350210712011, !- X,Y,Z Vertex 3 {m}
  0.630000000000002, 0.150104753390901, 2.5360350210712; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 480,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 1.50000000000001, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 1.24999999999998, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 640,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.5, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 1.50000000000001, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 593,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.5, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  0.629999999999994, 1.50000000000001, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  0.629999999999995, 1.24999999999998, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  0.629999999999995, 1.24999999999999, 3.6163765774278; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.629999999999994, 1.5, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  0.629999999999994, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 1.24999999999999, 3.61796172196956, !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 1.50000000000001, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3OpenArea,                      !- Zone Name
  Level3OpenArea,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -2.31, 2.14505760281636,          !- X,Y,Z Vertex 1 {m}
  -1.5, -2.31, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.5, -3.9864, 0,                       !- X,Y,Z Vertex 3 {m}
  -1.5, -3.9864, 1.45146870805555;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3OpenArea Thermostat,           !- Name
  TZ_Level3OpenArea,                      !- Zone or ZoneList Name
  TZ_Level3OpenArea Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3OpenArea Thermostat Schedule,  !- Name
  TZ_Level3OpenArea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3OpenArea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3OpenArea,                      !- Zone Name
  TZ_Level3OpenArea Equipment List,       !- Zone Conditioning Equipment List Name
  TZ_Level3OpenArea Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  TZ_Level3OpenArea Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level3OpenArea Inlet Node List,      !- Name
  Node 93;                                !- Node Name 1

NodeList,
  TZ_Level3OpenArea Return Node List,     !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 12,                    !- Name
  Node 93,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 12;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 12,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 12 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 83,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 12,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 93,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 12,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 12 Damper Outlet,          !- Air Inlet Node Name
  Node 93;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level3OpenArea Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 12,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3OpenArea,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3OpenArea DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3OpenArea DSOA Space List,      !- Name
  Level3OpenArea,                         !- Space Name 1
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_SideStairwell,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.8,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  -3.7084,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SideStairwell,                          !- Name
  TZ_SideStairwell,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Stair - CZ1-3 1;  !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 1.5, 6.4724053002849e-45, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, -1.5, 2.1574684334283e-45, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, -1.5, -2.1574684334283e-45, !- X,Y,Z Vertex 3 {m}
  -6.70560000000001, 1.5, 2.15746843342829e-45; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -0.250000000000009, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 14.6323903318175,        !- X,Y,Z Vertex 2 {m}
  -1.15397289658106e-14, -1.5, 14.6323903318175, !- X,Y,Z Vertex 3 {m}
  -6.73603095785015e-15, -0.250000000000008, 15.1495617219696; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81455175466598e-15, 0.249999999999994, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -1.08537467054775e-17, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 3 {m}
  -6.7056, 0.249999999999989, 15.1495617219696; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 3.7084,                         !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-14, -1.5, 3.7084,    !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 3.7084;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.5, 7.36600000000001,         !- X,Y,Z Vertex 1 {m}
  -6.7056, 1.5, 3.7084,                   !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 3.7084,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 2.0429319027923e-28, 7.36600000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.7084,                     !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, 0, 6.29592092944897e-29, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, -1.5, 1.18048517427168e-29, !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 3.7084;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.5, 11.5316,                  !- X,Y,Z Vertex 1 {m}
  -6.7056, 1.5, 7.36600000000001,         !- X,Y,Z Vertex 2 {m}
  -6.7056, 2.0429319027923e-28, 7.36600000000001, !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 11.5316;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, -1.5, -1.88841686095333e-45, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, -1.5, 1.88841686095333e-45, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-14, -1.5, 3.7084;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 11.5316,                 !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 7.366,                   !- X,Y,Z Vertex 2 {m}
  -4.319, -1.5, 7.366,                    !- X,Y,Z Vertex 3 {m}
  -4.319, -1.5, 11.5316;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 11.5316,                        !- X,Y,Z Vertex 1 {m}
  0, 1.5, 7.36600000000001,               !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 7.36600000000001,         !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 11.5316;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 3.7084,                         !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 1.5, 6.74145687275987e-45, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, 1.5, 1.88841686095332e-45, !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 3.7084;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 430,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.08537467054775e-17, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 1 {m}
  0, 1.5, 11.5316,                        !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 11.5316,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.50000000000001, 14.6323903318175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 135,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 11.5316,                    !- X,Y,Z Vertex 1 {m}
  -6.7056, 2.0429319027923e-28, 7.36600000000001, !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.5, 7.366,                   !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 11.5316;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 295,                            !- Building Surface Name
  Sub Surface 181,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.7056, -0.0626443799311683, 9.91990266221518, !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.0626443799311683, 7.41990266221517, !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.26264437993117, 7.41990266221517, !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.26264437993117, 9.91990266221518; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 7.366,                   !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 2 {m}
  -4.319, -1.5, 3.7084,                   !- X,Y,Z Vertex 3 {m}
  -4.319, -1.5, 7.366;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 644,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.31654531869547e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -6.7056, 0.249999999999989, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.7056, 0.249999999999983, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -6.7056, -0.250000000000017, 14.8733999999999, !- X,Y,Z Vertex 4 {m}
  -6.7056, -0.250000000000008, 15.1479765774278; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 234,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -1.5, 14.6323903318175,        !- X,Y,Z Vertex 1 {m}
  -6.7056, -1.5, 11.5316,                 !- X,Y,Z Vertex 2 {m}
  -4.319, -1.5, 11.5316,                  !- X,Y,Z Vertex 3 {m}
  -4.319, -1.5, 14.6323903318175;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.319, -1.5, 14.6323903318175,         !- X,Y,Z Vertex 1 {m}
  -4.319, -1.5, 3.7084,                   !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-14, -1.5, 3.7084,    !- X,Y,Z Vertex 3 {m}
  -1.15397289658106e-14, -1.5, 14.6323903318175; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438715e-15, -1.5, 3.7084,    !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-15, -1.5, -5.99058273436167e-45, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -2.22359934997797e-29, 8.37827647939312e-45, !- X,Y,Z Vertex 3 {m}
  2.88764567812904e-15, 2.22359934997797e-29, 3.7084; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 559,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 2.0429319027923e-28, 7.36600000000001, !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 3.7084,                     !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.5, 3.7084,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 7.366;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 137,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.7056, -0.19407267378309, 6.28723536816619, !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.19407267378309, 3.78723536816619, !- X,Y,Z Vertex 2 {m}
  -6.7056, -1.39407267378309, 3.78723536816619, !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.39407267378309, 6.28723536816619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 428,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0.249999999999989, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -6.7056, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 11.5316,                  !- X,Y,Z Vertex 3 {m}
  -6.7056, -1.5, 11.5316,                 !- X,Y,Z Vertex 4 {m}
  -6.7056, -1.5, 14.6228794645669,        !- X,Y,Z Vertex 5 {m}
  -6.7056, -0.250000000000008, 15.1479765774278, !- X,Y,Z Vertex 6 {m}
  -6.7056, -0.250000000000017, 14.8733999999999, !- X,Y,Z Vertex 7 {m}
  -6.7056, 0.249999999999983, 14.8733999999999; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 1.31654531869545e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -4.81455175466598e-15, 0.249999999999994, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.7056, 0.249999999999989, 15.1495617219696, !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.31654531869547e-14, 15.252996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625804e-15, 1.31654531869545e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -6.73603095785018e-15, -0.250000000000005, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.73603095785018e-15, -0.250000000000015, 14.8733999999999, !- X,Y,Z Vertex 3 {m}
  -4.814551754666e-15, 0.249999999999985, 14.8733999999999, !- X,Y,Z Vertex 4 {m}
  -4.81455175466601e-15, 0.249999999999994, 15.1495617219696; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.31654531869547e-14, 15.252996, !- X,Y,Z Vertex 1 {m}
  -6.7056, -0.250000000000006, 15.1495617219696, !- X,Y,Z Vertex 2 {m}
  -6.73603095785015e-15, -0.250000000000005, 15.1495617219696, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-15, 1.31654531869545e-14, 15.252996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 7.36600000000001,               !- X,Y,Z Vertex 1 {m}
  0, 1.5, 3.7084,                         !- X,Y,Z Vertex 2 {m}
  -6.7056, 1.5, 3.7084,                   !- X,Y,Z Vertex 3 {m}
  -6.7056, 1.5, 7.36600000000001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 2.36086676841044e-44, 3.7084, !- X,Y,Z Vertex 1 {m}
  -3.39377822187395e-31, -5.0097073291536e-45, 5.28531389004571e-46, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, 1.5, 8.42456605619509e-45, !- X,Y,Z Vertex 3 {m}
  2.01622986613175e-31, 1.5, 3.7084;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73691099136682e-15, -0.250000000000005, 15.1495617219696, !- X,Y,Z Vertex 1 {m}
  -1.15450091669106e-14, -1.5, 14.6323903318175, !- X,Y,Z Vertex 2 {m}
  -1.15450091669106e-14, -1.5, 3.7084,    !- X,Y,Z Vertex 3 {m}
  -5.57354560553685e-18, 1.5, 3.7084,     !- X,Y,Z Vertex 4 {m}
  -5.57354560547622e-18, 1.50000000000001, 14.6323903318175, !- X,Y,Z Vertex 5 {m}
  -4.81367172114932e-15, 0.249999999999994, 15.1495617219696, !- X,Y,Z Vertex 6 {m}
  -4.81367172114935e-15, 0.249999999999985, 14.8733999999999, !- X,Y,Z Vertex 7 {m}
  -6.73691099136686e-15, -0.250000000000015, 14.8733999999999; !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 676,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.35661738393607, 7.30459688830261, !- X,Y,Z Vertex 1 {m}
  0, -1.34957024523275, 3.79462483416081, !- X,Y,Z Vertex 2 {m}
  0, 1.35042975476725, 3.79462483416081,  !- X,Y,Z Vertex 3 {m}
  0, 1.34338261606393, 7.30459688830261;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 676,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.32267429050882, 14.3981852322644,  !- X,Y,Z Vertex 1 {m}
  0, -1.36298362806575, 14.3783405334887, !- X,Y,Z Vertex 2 {m}
  0, -1.36298362806575, 7.48834053348873, !- X,Y,Z Vertex 3 {m}
  0, 1.32267429050882, 7.5081852322644;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_SideStairwell,                       !- Zone Name
  SideStairwell,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 1.5, 3.7084,                   !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, 1.5, 1.18048517427169e-29, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, 0, 6.29592092944897e-29, !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.7084;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 725,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.70560000000001, 1.38427041341255, 2.55844760716936, !- X,Y,Z Vertex 1 {m}
  -6.70560000000001, 1.38427041341255, 0.0584476071693561, !- X,Y,Z Vertex 2 {m}
  -6.70560000000001, 0.184270413412549, 0.0584476071693561, !- X,Y,Z Vertex 3 {m}
  -6.70560000000001, 0.184270413412549, 2.55844760716936; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_StaffArea,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3698,                               !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  StaffArea,                              !- Name
  TZ_StaffArea,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -5.73640000000002, 3.61796172196957, !- X,Y,Z Vertex 1 {m}
  1.13849570463209e-15, -9.2964, 2.14505760281636, !- X,Y,Z Vertex 2 {m}
  7.1106, -9.2964, 2.14505760281636,      !- X,Y,Z Vertex 3 {m}
  7.1106, -5.73640000000001, 3.61796172196957; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  7.1106, 1.61888618409693e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  2.84394056532142e-16, -1.27389589003359e-15, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -5.23640000000002, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 249,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48154744364421e-15, -5.23640000000002, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  2.86127090943138e-16, -7.21911419532262e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -2.9833265666466e-16, -1.83857655976513e-32, 1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  2.75179670273353e-16, -9.2964, -1.12845017096282e-31, !- X,Y,Z Vertex 4 {m}
  1.13892534952106e-15, -9.2964, 2.14505760281636, !- X,Y,Z Vertex 5 {m}
  1.51239338007863e-15, -5.73640000000002, 3.61796172196957, !- X,Y,Z Vertex 6 {m}
  1.4011919401678e-15, -5.73640000000003, 3.34179999999996, !- X,Y,Z Vertex 7 {m}
  1.37034600373337e-15, -5.23640000000003, 3.34179999999996; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, 1.44382283906453e-15, -1.53406176650605e-15, !- X,Y,Z Vertex 1 {m}
  7.1106, -0.084465017192898, -8.03126454229646e-15, !- X,Y,Z Vertex 2 {m}
  -3.04623383520685e-31, -0.084465017192898, -4.96314100928426e-15, !- X,Y,Z Vertex 3 {m}
  -3.02280200855381e-16, -6.95997175263144e-30, 1.53406176650605e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13849570463209e-15, -9.2964, 2.14505760281636, !- X,Y,Z Vertex 1 {m}
  2.71477305129969e-16, -9.2964, -1.11354193776948e-31, !- X,Y,Z Vertex 2 {m}
  7.1106, -9.2964, -2.88764567812905e-15, !- X,Y,Z Vertex 3 {m}
  7.1106, -9.2964, 2.14505760281636;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, 7.2191141953226e-16, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  7.1106, 1.44382283906452e-15, -1.44382283906452e-15, !- X,Y,Z Vertex 2 {m}
  -3.02280200855381e-16, -1.70119235877559e-30, 1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  2.84394056532142e-16, -7.2191141953226e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0998, 0, 1.25,                        !- X,Y,Z Vertex 1 {m}
  7.0998, 0, 0.250000000000001,           !- X,Y,Z Vertex 2 {m}
  6.0198, 0, 0.250000000000001,           !- X,Y,Z Vertex 3 {m}
  6.0198, 0, 1.25;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.8198, 0, 1.25,                        !- X,Y,Z Vertex 1 {m}
  5.8198, 0, 0.250000000000001,           !- X,Y,Z Vertex 2 {m}
  1.8198, 0, 0.250000000000001,           !- X,Y,Z Vertex 3 {m}
  1.8198, 0, 1.25;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  7.1106, -5.23640000000002, 3.34179999999994, !- X,Y,Z Vertex 2 {m}
  7.1106, -5.73640000000002, 3.34179999999994, !- X,Y,Z Vertex 3 {m}
  7.1106, -5.73640000000001, 3.61796172196957, !- X,Y,Z Vertex 4 {m}
  7.1106, -9.2964, 2.14505760281636,      !- X,Y,Z Vertex 5 {m}
  7.1106, -9.2964, -2.88764567812905e-15, !- X,Y,Z Vertex 6 {m}
  7.1106, 1.44382283906452e-15, -1.44382283906452e-15, !- X,Y,Z Vertex 7 {m}
  7.1106, 7.21911419532262e-16, 1.45146870805556; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 632,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.4864, 3.721396,              !- X,Y,Z Vertex 1 {m}
  7.1106, -5.73640000000001, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  7.1106, -5.73640000000002, 3.34179999999994, !- X,Y,Z Vertex 3 {m}
  7.1106, -5.23640000000002, 3.34179999999994, !- X,Y,Z Vertex 4 {m}
  7.1106, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -0.084465017192898, -8.03126454229644e-15, !- X,Y,Z Vertex 1 {m}
  7.1106, -9.2964, -2.9778846055706e-15,  !- X,Y,Z Vertex 2 {m}
  2.71477305129969e-16, -9.2964, 9.02389274415557e-17, !- X,Y,Z Vertex 3 {m}
  -3.04623383520702e-31, -0.084465017192898, -4.96314100928428e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -5.4864, 3.721396, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, -5.73640000000002, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  7.1106, -5.73640000000001, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  7.1106, -5.4864, 3.721396;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 653,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -5.4864, 3.721396, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, -5.23640000000002, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -5.23640000000003, 3.34179999999996, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -5.73640000000003, 3.34179999999996, !- X,Y,Z Vertex 4 {m}
  1.44382283906452e-15, -5.73640000000002, 3.61796172196957; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_StaffArea,                           !- Zone Name
  StaffArea,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1106, -5.4864, 3.721396,              !- X,Y,Z Vertex 1 {m}
  7.1106, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -5.23640000000002, 3.61796172196958, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -5.4864, 3.721396; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_StaffArea Thermostat,                !- Name
  TZ_StaffArea,                           !- Zone or ZoneList Name
  TZ_StaffArea Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_StaffArea Thermostat Schedule,       !- Name
  TZ_StaffArea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_StaffArea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_StaffArea,                           !- Zone Name
  TZ_StaffArea Equipment List,            !- Zone Conditioning Equipment List Name
  TZ_StaffArea Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  TZ_StaffArea Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_StaffArea Inlet Node List,           !- Name
  Node 96;                                !- Node Name 1

NodeList,
  TZ_StaffArea Return Node List,          !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 13,                    !- Name
  Node 96,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 13;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 13,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 13 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 86,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 13,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 96,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 13,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 13 Damper Outlet,          !- Air Inlet Node Name
  Node 96;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_StaffArea Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 13,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_StaffArea,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_StaffArea DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_StaffArea DSOA Space List,           !- Name
  StaffArea,                              !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  2;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2017,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2017,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  0,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0,                                      !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction:AirBoundary,
  Air Wall,                               !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless Positive,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 39,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 40,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  ACTIVITY_SCH 1,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH 2,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH 3,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ACTIVITY_SCH 4,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  ALWAYS_ON 2,                            !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  BLDG_EQUIP_SCH 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 01:00,                           !- Field 3
  0.02983040367,                          !- Field 4
  Until: 02:00,                           !- Field 5
  0.01988693578,                          !- Field 6
  Until: 03:00,                           !- Field 7
  0.02983040367,                          !- Field 8
  Until: 04:00,                           !- Field 9
  0.01988693578,                          !- Field 10
  Until: 05:00,                           !- Field 11
  0.04971733945,                          !- Field 12
  Until: 06:00,                           !- Field 13
  0.11986705716,                          !- Field 14
  Until: 07:00,                           !- Field 15
  0.12985597859,                          !- Field 16
  Until: 08:00,                           !- Field 17
  0.14983382145,                          !- Field 18
  Until: 09:00,                           !- Field 19
  0.17980058574,                          !- Field 20
  Until: 10:00,                           !- Field 21
  0.20976735003,                          !- Field 22
  Until: 11:00,                           !- Field 23
  0.25971195718,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0.28967872147,                          !- Field 26
  Until: 13:00,                           !- Field 27
  0.26970087861,                          !- Field 28
  Until: 14:00,                           !- Field 29
  0.24972303575,                          !- Field 30
  Until: 15:00,                           !- Field 31
  0.22974519289,                          !- Field 32
  Until: 16:00,                           !- Field 33
  0.22974519289,                          !- Field 34
  Until: 17:00,                           !- Field 35
  0.25971195718,                          !- Field 36
  Until: 18:00,                           !- Field 37
  0.25971195718,                          !- Field 38
  Until: 19:00,                           !- Field 39
  0.23973411432,                          !- Field 40
  Until: 20:00,                           !- Field 41
  0.21975627146,                          !- Field 42
  Until: 21:00,                           !- Field 43
  0.1997784286,                           !- Field 44
  Until: 22:00,                           !- Field 45
  0.17980058574,                          !- Field 46
  Until: 23:00,                           !- Field 47
  0.08990029287,                          !- Field 48
  Until: 24:00,                           !- Field 49
  0.02983040367,                          !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.29,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.0,                                    !- Field 56
  For: Sunday Holidays AllOtherDays,      !- Field 57
  Until: 01:00,                           !- Field 58
  0.02983040367,                          !- Field 59
  Until: 02:00,                           !- Field 60
  0.01988693578,                          !- Field 61
  Until: 03:00,                           !- Field 62
  0.02983040367,                          !- Field 63
  Until: 04:00,                           !- Field 64
  0.01988693578,                          !- Field 65
  Until: 05:00,                           !- Field 66
  0.04971733945,                          !- Field 67
  Until: 06:00,                           !- Field 68
  0.11932161468,                          !- Field 69
  Until: 07:00,                           !- Field 70
  0.12985597859,                          !- Field 71
  Until: 08:00,                           !- Field 72
  0.14983382145,                          !- Field 73
  Until: 09:00,                           !- Field 74
  0.17980058574,                          !- Field 75
  Until: 10:00,                           !- Field 76
  0.20976735003,                          !- Field 77
  Until: 11:00,                           !- Field 78
  0.25971195718,                          !- Field 79
  Until: 12:00,                           !- Field 80
  0.28967872147,                          !- Field 81
  Until: 13:00,                           !- Field 82
  0.26970087861,                          !- Field 83
  Until: 14:00,                           !- Field 84
  0.24972303575,                          !- Field 85
  Until: 15:00,                           !- Field 86
  0.22974519289,                          !- Field 87
  Until: 16:00,                           !- Field 88
  0.22974519289,                          !- Field 89
  Until: 17:00,                           !- Field 90
  0.25971195718,                          !- Field 91
  Until: 18:00,                           !- Field 92
  0.25971195718,                          !- Field 93
  Until: 19:00,                           !- Field 94
  0.23973411432,                          !- Field 95
  Until: 20:00,                           !- Field 96
  0.21975627146,                          !- Field 97
  Until: 21:00,                           !- Field 98
  0.1997784286,                           !- Field 99
  Until: 22:00,                           !- Field 100
  0.17980058574,                          !- Field 101
  Until: 23:00,                           !- Field 102
  0.08990029287,                          !- Field 103
  Until: 24:00,                           !- Field 104
  0.02996676429;                          !- Field 105

Schedule:Compact,
  BLDG_EQUIP_SCH 2,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Saturday,                 !- Field 2
  Until: 01:00,                           !- Field 3
  0.02983040367,                          !- Field 4
  Until: 02:00,                           !- Field 5
  0.01988693578,                          !- Field 6
  Until: 03:00,                           !- Field 7
  0.02983040367,                          !- Field 8
  Until: 04:00,                           !- Field 9
  0.01988693578,                          !- Field 10
  Until: 05:00,                           !- Field 11
  0.04971733945,                          !- Field 12
  Until: 06:00,                           !- Field 13
  0.11986705716,                          !- Field 14
  Until: 07:00,                           !- Field 15
  0.12985597859,                          !- Field 16
  Until: 08:00,                           !- Field 17
  0.14983382145,                          !- Field 18
  Until: 09:00,                           !- Field 19
  0.17980058574,                          !- Field 20
  Until: 10:00,                           !- Field 21
  0.20976735003,                          !- Field 22
  Until: 11:00,                           !- Field 23
  0.25971195718,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0.28967872147,                          !- Field 26
  Until: 13:00,                           !- Field 27
  0.26970087861,                          !- Field 28
  Until: 14:00,                           !- Field 29
  0.24972303575,                          !- Field 30
  Until: 15:00,                           !- Field 31
  0.22974519289,                          !- Field 32
  Until: 16:00,                           !- Field 33
  0.22974519289,                          !- Field 34
  Until: 17:00,                           !- Field 35
  0.25971195718,                          !- Field 36
  Until: 18:00,                           !- Field 37
  0.25971195718,                          !- Field 38
  Until: 19:00,                           !- Field 39
  0.23973411432,                          !- Field 40
  Until: 20:00,                           !- Field 41
  0.21975627146,                          !- Field 42
  Until: 21:00,                           !- Field 43
  0.1997784286,                           !- Field 44
  Until: 22:00,                           !- Field 45
  0.17980058574,                          !- Field 46
  Until: 23:00,                           !- Field 47
  0.08990029287,                          !- Field 48
  Until: 24:00,                           !- Field 49
  0.02983040367,                          !- Field 50
  For: SummerDesignDay,                   !- Field 51
  Until: 24:00,                           !- Field 52
  0.29,                                   !- Field 53
  For: WinterDesignDay,                   !- Field 54
  Until: 24:00,                           !- Field 55
  0.0,                                    !- Field 56
  For: Sunday Holidays AllOtherDays,      !- Field 57
  Until: 01:00,                           !- Field 58
  0.02983040367,                          !- Field 59
  Until: 02:00,                           !- Field 60
  0.01988693578,                          !- Field 61
  Until: 03:00,                           !- Field 62
  0.02983040367,                          !- Field 63
  Until: 04:00,                           !- Field 64
  0.01988693578,                          !- Field 65
  Until: 05:00,                           !- Field 66
  0.04971733945,                          !- Field 67
  Until: 06:00,                           !- Field 68
  0.11932161468,                          !- Field 69
  Until: 07:00,                           !- Field 70
  0.12985597859,                          !- Field 71
  Until: 08:00,                           !- Field 72
  0.14983382145,                          !- Field 73
  Until: 09:00,                           !- Field 74
  0.17980058574,                          !- Field 75
  Until: 10:00,                           !- Field 76
  0.20976735003,                          !- Field 77
  Until: 11:00,                           !- Field 78
  0.25971195718,                          !- Field 79
  Until: 12:00,                           !- Field 80
  0.28967872147,                          !- Field 81
  Until: 13:00,                           !- Field 82
  0.26970087861,                          !- Field 83
  Until: 14:00,                           !- Field 84
  0.24972303575,                          !- Field 85
  Until: 15:00,                           !- Field 86
  0.22974519289,                          !- Field 87
  Until: 16:00,                           !- Field 88
  0.22974519289,                          !- Field 89
  Until: 17:00,                           !- Field 90
  0.25971195718,                          !- Field 91
  Until: 18:00,                           !- Field 92
  0.25971195718,                          !- Field 93
  Until: 19:00,                           !- Field 94
  0.23973411432,                          !- Field 95
  Until: 20:00,                           !- Field 96
  0.21975627146,                          !- Field 97
  Until: 21:00,                           !- Field 98
  0.1997784286,                           !- Field 99
  Until: 22:00,                           !- Field 100
  0.17980058574,                          !- Field 101
  Until: 23:00,                           !- Field 102
  0.08990029287,                          !- Field 103
  Until: 24:00,                           !- Field 104
  0.02996676429;                          !- Field 105

Schedule:Compact,
  BLDG_LIGHT_KITCHEN_SCH,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekday,                           !- Field 2
  Until: 1:00,                            !- Field 3
  0.123345,                               !- Field 4
  Until: 5:00,                            !- Field 5
  0.15,                                   !- Field 6
  Until: 6:00,                            !- Field 7
  0.16446,                                !- Field 8
  Until: 8:00,                            !- Field 9
  0.32892,                                !- Field 10
  Until: 10:00,                           !- Field 11
  0.49338,                                !- Field 12
  Until: 22:00,                           !- Field 13
  0.74007,                                !- Field 14
  Until: 23:00,                           !- Field 15
  0.41115,                                !- Field 16
  Until: 24:00,                           !- Field 17
  0.24669,                                !- Field 18
  For: Saturday,                          !- Field 19
  Until: 1:00,                            !- Field 20
  0.16446,                                !- Field 21
  Until: 6:00,                            !- Field 22
  0.15,                                   !- Field 23
  Until: 8:00,                            !- Field 24
  0.24669,                                !- Field 25
  Until: 10:00,                           !- Field 26
  0.49338,                                !- Field 27
  Until: 17:00,                           !- Field 28
  0.65784,                                !- Field 29
  Until: 22:00,                           !- Field 30
  0.74007,                                !- Field 31
  Until: 23:00,                           !- Field 32
  0.41115,                                !- Field 33
  Until: 24:00,                           !- Field 34
  0.24669,                                !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 1:00,                            !- Field 43
  0.16446,                                !- Field 44
  Until: 6:00,                            !- Field 45
  0.15,                                   !- Field 46
  Until: 8:00,                            !- Field 47
  0.24669,                                !- Field 48
  Until: 10:00,                           !- Field 49
  0.41115,                                !- Field 50
  Until: 16:00,                           !- Field 51
  0.57561,                                !- Field 52
  Until: 22:00,                           !- Field 53
  0.49338,                                !- Field 54
  Until: 23:00,                           !- Field 55
  0.41115,                                !- Field 56
  Until: 24:00,                           !- Field 57
  0.24669;                                !- Field 58

Schedule:Compact,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekday,                           !- Field 2
  Until: 5:00,                            !- Field 3
  0.15,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.2,                                    !- Field 6
  Until: 8:00,                            !- Field 7
  0.4,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 22:00,                           !- Field 11
  0.9,                                    !- Field 12
  Until: 23:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.3,                                    !- Field 16
  For: Saturday,                          !- Field 17
  Until: 1:00,                            !- Field 18
  0.2,                                    !- Field 19
  Until: 6:00,                            !- Field 20
  0.15,                                   !- Field 21
  Until: 8:00,                            !- Field 22
  0.3,                                    !- Field 23
  Until: 10:00,                           !- Field 24
  0.6,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.8,                                    !- Field 27
  Until: 22:00,                           !- Field 28
  0.9,                                    !- Field 29
  Until: 23:00,                           !- Field 30
  0.5,                                    !- Field 31
  Until: 24:00,                           !- Field 32
  0.3,                                    !- Field 33
  For: SummerDesignDay,                   !- Field 34
  Until: 24:00,                           !- Field 35
  1,                                      !- Field 36
  For: WinterDesignDay,                   !- Field 37
  Until: 24:00,                           !- Field 38
  0,                                      !- Field 39
  For: Sunday Holidays AllOtherDays,      !- Field 40
  Until: 1:00,                            !- Field 41
  0.2,                                    !- Field 42
  Until: 6:00,                            !- Field 43
  0.15,                                   !- Field 44
  Until: 8:00,                            !- Field 45
  0.3,                                    !- Field 46
  Until: 10:00,                           !- Field 47
  0.5,                                    !- Field 48
  Until: 16:00,                           !- Field 49
  0.7,                                    !- Field 50
  Until: 22:00,                           !- Field 51
  0.6,                                    !- Field 52
  Until: 23:00,                           !- Field 53
  0.5,                                    !- Field 54
  Until: 24:00,                           !- Field 55
  0.3;                                    !- Field 56

Schedule:Compact,
  BLDG_OCC_SCH 1,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 06:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 10:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 11:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 12:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 13:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 14:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 15:00,                           !- Field 21
  0.4,                                    !- Field 22
  Until: 16:00,                           !- Field 23
  0.2,                                    !- Field 24
  Until: 17:00,                           !- Field 25
  0.25,                                   !- Field 26
  Until: 18:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.8,                                    !- Field 30
  Until: 22:00,                           !- Field 31
  0.5,                                    !- Field 32
  Until: 23:00,                           !- Field 33
  0.35,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0.2,                                    !- Field 36
  For: SummerDesignDay,                   !- Field 37
  Until: 24:00,                           !- Field 38
  1.0,                                    !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 01:00,                           !- Field 44
  0.05,                                   !- Field 45
  Until: 06:00,                           !- Field 46
  0.0,                                    !- Field 47
  Until: 07:00,                           !- Field 48
  0.05,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.5,                                    !- Field 51
  Until: 10:00,                           !- Field 52
  0.4,                                    !- Field 53
  Until: 11:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 12:00,                           !- Field 56
  0.45,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.5,                                    !- Field 59
  Until: 15:00,                           !- Field 60
  0.35,                                   !- Field 61
  Until: 18:00,                           !- Field 62
  0.3,                                    !- Field 63
  Until: 19:00,                           !- Field 64
  0.7,                                    !- Field 65
  Until: 20:00,                           !- Field 66
  0.9,                                    !- Field 67
  Until: 21:00,                           !- Field 68
  0.7,                                    !- Field 69
  Until: 22:00,                           !- Field 70
  0.65,                                   !- Field 71
  Until: 23:00,                           !- Field 72
  0.55,                                   !- Field 73
  Until: 24:00,                           !- Field 74
  0.35,                                   !- Field 75
  For: Sunday Holidays AllOtherDays,      !- Field 76
  Until: 01:00,                           !- Field 77
  0.05,                                   !- Field 78
  Until: 06:00,                           !- Field 79
  0.0,                                    !- Field 80
  Until: 07:00,                           !- Field 81
  0.05,                                   !- Field 82
  Until: 09:00,                           !- Field 83
  0.5,                                    !- Field 84
  Until: 11:00,                           !- Field 85
  0.2,                                    !- Field 86
  Until: 12:00,                           !- Field 87
  0.3,                                    !- Field 88
  Until: 14:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 15:00,                           !- Field 91
  0.3,                                    !- Field 92
  Until: 16:00,                           !- Field 93
  0.2,                                    !- Field 94
  Until: 17:00,                           !- Field 95
  0.25,                                   !- Field 96
  Until: 18:00,                           !- Field 97
  0.35,                                   !- Field 98
  Until: 19:00,                           !- Field 99
  0.55,                                   !- Field 100
  Until: 20:00,                           !- Field 101
  0.65,                                   !- Field 102
  Until: 21:00,                           !- Field 103
  0.7,                                    !- Field 104
  Until: 22:00,                           !- Field 105
  0.35,                                   !- Field 106
  Until: 24:00,                           !- Field 107
  0.2;                                    !- Field 108

Schedule:Compact,
  BLDG_OCC_SCH 2,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 05:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 06:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 07:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 10:00,                           !- Field 11
  0.4,                                    !- Field 12
  Until: 11:00,                           !- Field 13
  0.2,                                    !- Field 14
  Until: 12:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 13:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 14:00,                           !- Field 19
  0.7,                                    !- Field 20
  Until: 15:00,                           !- Field 21
  0.4,                                    !- Field 22
  Until: 16:00,                           !- Field 23
  0.2,                                    !- Field 24
  Until: 17:00,                           !- Field 25
  0.25,                                   !- Field 26
  Until: 18:00,                           !- Field 27
  0.5,                                    !- Field 28
  Until: 21:00,                           !- Field 29
  0.8,                                    !- Field 30
  Until: 22:00,                           !- Field 31
  0.5,                                    !- Field 32
  Until: 23:00,                           !- Field 33
  0.35,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0.2,                                    !- Field 36
  For: SummerDesignDay,                   !- Field 37
  Until: 24:00,                           !- Field 38
  1.0,                                    !- Field 39
  For: WinterDesignDay,                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.0,                                    !- Field 42
  For: Saturday,                          !- Field 43
  Until: 01:00,                           !- Field 44
  0.05,                                   !- Field 45
  Until: 06:00,                           !- Field 46
  0.0,                                    !- Field 47
  Until: 07:00,                           !- Field 48
  0.05,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.5,                                    !- Field 51
  Until: 10:00,                           !- Field 52
  0.4,                                    !- Field 53
  Until: 11:00,                           !- Field 54
  0.2,                                    !- Field 55
  Until: 12:00,                           !- Field 56
  0.45,                                   !- Field 57
  Until: 14:00,                           !- Field 58
  0.5,                                    !- Field 59
  Until: 15:00,                           !- Field 60
  0.35,                                   !- Field 61
  Until: 18:00,                           !- Field 62
  0.3,                                    !- Field 63
  Until: 19:00,                           !- Field 64
  0.7,                                    !- Field 65
  Until: 20:00,                           !- Field 66
  0.9,                                    !- Field 67
  Until: 21:00,                           !- Field 68
  0.7,                                    !- Field 69
  Until: 22:00,                           !- Field 70
  0.65,                                   !- Field 71
  Until: 23:00,                           !- Field 72
  0.55,                                   !- Field 73
  Until: 24:00,                           !- Field 74
  0.35,                                   !- Field 75
  For: Sunday Holidays AllOtherDays,      !- Field 76
  Until: 01:00,                           !- Field 77
  0.05,                                   !- Field 78
  Until: 06:00,                           !- Field 79
  0.0,                                    !- Field 80
  Until: 07:00,                           !- Field 81
  0.05,                                   !- Field 82
  Until: 09:00,                           !- Field 83
  0.5,                                    !- Field 84
  Until: 11:00,                           !- Field 85
  0.2,                                    !- Field 86
  Until: 12:00,                           !- Field 87
  0.3,                                    !- Field 88
  Until: 14:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 15:00,                           !- Field 91
  0.3,                                    !- Field 92
  Until: 16:00,                           !- Field 93
  0.2,                                    !- Field 94
  Until: 17:00,                           !- Field 95
  0.25,                                   !- Field 96
  Until: 18:00,                           !- Field 97
  0.35,                                   !- Field 98
  Until: 19:00,                           !- Field 99
  0.55,                                   !- Field 100
  Until: 20:00,                           !- Field 101
  0.65,                                   !- Field 102
  Until: 21:00,                           !- Field 103
  0.7,                                    !- Field 104
  Until: 22:00,                           !- Field 105
  0.35,                                   !- Field 106
  Until: 24:00,                           !- Field 107
  0.2;                                    !- Field 108

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 01:00,                           !- Field 3
  0.2,                                    !- Field 4
  Until: 06:00,                           !- Field 5
  0.0,                                    !- Field 6
  Until: 07:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.6,                                    !- Field 10
  Until: 09:00,                           !- Field 11
  0.55,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.45,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.4,                                    !- Field 16
  Until: 12:00,                           !- Field 17
  0.45,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.4,                                    !- Field 20
  Until: 14:00,                           !- Field 21
  0.35,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 18:00,                           !- Field 25
  0.4,                                    !- Field 26
  Until: 19:00,                           !- Field 27
  0.55,                                   !- Field 28
  Until: 20:00,                           !- Field 29
  0.6,                                    !- Field 30
  Until: 21:00,                           !- Field 31
  0.5,                                    !- Field 32
  Until: 22:00,                           !- Field 33
  0.55,                                   !- Field 34
  Until: 23:00,                           !- Field 35
  0.45,                                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.25,                                   !- Field 38
  For: Saturday WinterDesignDay,          !- Field 39
  Until: 01:00,                           !- Field 40
  0.2,                                    !- Field 41
  Until: 06:00,                           !- Field 42
  0.0,                                    !- Field 43
  Until: 09:00,                           !- Field 44
  0.15,                                   !- Field 45
  Until: 10:00,                           !- Field 46
  0.5,                                    !- Field 47
  Until: 11:00,                           !- Field 48
  0.45,                                   !- Field 49
  Until: 13:00,                           !- Field 50
  0.5,                                    !- Field 51
  Until: 14:00,                           !- Field 52
  0.45,                                   !- Field 53
  Until: 16:00,                           !- Field 54
  0.4,                                    !- Field 55
  Until: 17:00,                           !- Field 56
  0.35,                                   !- Field 57
  Until: 18:00,                           !- Field 58
  0.4,                                    !- Field 59
  Until: 20:00,                           !- Field 60
  0.55,                                   !- Field 61
  Until: 21:00,                           !- Field 62
  0.5,                                    !- Field 63
  Until: 22:00,                           !- Field 64
  0.55,                                   !- Field 65
  Until: 23:00,                           !- Field 66
  0.4,                                    !- Field 67
  Until: 24:00,                           !- Field 68
  0.3,                                    !- Field 69
  For: Sunday Holidays AllOtherDays,      !- Field 70
  Until: 01:00,                           !- Field 71
  0.25,                                   !- Field 72
  Until: 06:00,                           !- Field 73
  0.0,                                    !- Field 74
  Until: 10:00,                           !- Field 75
  0.15,                                   !- Field 76
  Until: 12:00,                           !- Field 77
  0.5,                                    !- Field 78
  Until: 14:00,                           !- Field 79
  0.4,                                    !- Field 80
  Until: 17:00,                           !- Field 81
  0.3,                                    !- Field 82
  Until: 18:00,                           !- Field 83
  0.4,                                    !- Field 84
  Until: 20:00,                           !- Field 85
  0.5,                                    !- Field 86
  Until: 21:00,                           !- Field 87
  0.4,                                    !- Field 88
  Until: 22:00,                           !- Field 89
  0.5,                                    !- Field 90
  Until: 23:00,                           !- Field 91
  0.4,                                    !- Field 92
  Until: 24:00,                           !- Field 93
  0.2;                                    !- Field 94

Schedule:Compact,
  DOOR_INFIL_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.144,                                  !- Field 6
  Until: 10:00,                           !- Field 7
  0.462,                                  !- Field 8
  Until: 11:00,                           !- Field 9
  0.258,                                  !- Field 10
  Until: 12:00,                           !- Field 11
  0.558,                                  !- Field 12
  Until: 13:00,                           !- Field 13
  0.829,                                  !- Field 14
  Until: 14:00,                           !- Field 15
  0.74,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  0.462,                                  !- Field 18
  Until: 16:00,                           !- Field 19
  0.258,                                  !- Field 20
  Until: 17:00,                           !- Field 21
  0.363,                                  !- Field 22
  Until: 18:00,                           !- Field 23
  0.558,                                  !- Field 24
  Until: 21:00,                           !- Field 25
  0.829,                                  !- Field 26
  Until: 22:00,                           !- Field 27
  0.558,                                  !- Field 28
  Until: 23:00,                           !- Field 29
  0.363,                                  !- Field 30
  Until: 24:00,                           !- Field 31
  0.258,                                  !- Field 32
  For: SummerDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  1.0,                                    !- Field 35
  For: WinterDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  0.0,                                    !- Field 38
  For: Saturday,                          !- Field 39
  Until: 06:00,                           !- Field 40
  0.0,                                    !- Field 41
  Until: 07:00,                           !- Field 42
  0.144,                                  !- Field 43
  Until: 09:00,                           !- Field 44
  0.558,                                  !- Field 45
  Until: 10:00,                           !- Field 46
  0.462,                                  !- Field 47
  Until: 11:00,                           !- Field 48
  0.258,                                  !- Field 49
  Until: 12:00,                           !- Field 50
  0.462,                                  !- Field 51
  Until: 14:00,                           !- Field 52
  0.558,                                  !- Field 53
  Until: 15:00,                           !- Field 54
  0.462,                                  !- Field 55
  Until: 18:00,                           !- Field 56
  0.363,                                  !- Field 57
  Until: 19:00,                           !- Field 58
  0.74,                                   !- Field 59
  Until: 20:00,                           !- Field 60
  0.915,                                  !- Field 61
  Until: 21:00,                           !- Field 62
  0.74,                                   !- Field 63
  Until: 22:00,                           !- Field 64
  0.65,                                   !- Field 65
  Until: 23:00,                           !- Field 66
  0.558,                                  !- Field 67
  Until: 24:00,                           !- Field 68
  0.363,                                  !- Field 69
  For: Sunday Holidays AllOtherDays,      !- Field 70
  Until: 06:00,                           !- Field 71
  0.0,                                    !- Field 72
  Until: 07:00,                           !- Field 73
  0.144,                                  !- Field 74
  Until: 09:00,                           !- Field 75
  0.558,                                  !- Field 76
  Until: 11:00,                           !- Field 77
  0.258,                                  !- Field 78
  Until: 12:00,                           !- Field 79
  0.363,                                  !- Field 80
  Until: 14:00,                           !- Field 81
  0.558,                                  !- Field 82
  Until: 15:00,                           !- Field 83
  0.363,                                  !- Field 84
  Until: 16:00,                           !- Field 85
  0.258,                                  !- Field 86
  Until: 17:00,                           !- Field 87
  0.363,                                  !- Field 88
  Until: 18:00,                           !- Field 89
  0.462,                                  !- Field 90
  Until: 19:00,                           !- Field 91
  0.558,                                  !- Field 92
  Until: 20:00,                           !- Field 93
  0.65,                                   !- Field 94
  Until: 21:00,                           !- Field 95
  0.74,                                   !- Field 96
  Until: 22:00,                           !- Field 97
  0.462,                                  !- Field 98
  Until: 24:00,                           !- Field 99
  0.258;                                  !- Field 100

Schedule:Compact,
  INFIL_SCH_PNNL,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  0.25,                                   !- Field 6
  For: Saturday WinterDesignDay,          !- Field 7
  Until: 05:00,                           !- Field 8
  1.0,                                    !- Field 9
  Until: 24:00,                           !- Field 10
  0.25,                                   !- Field 11
  For: Sunday Holidays AllOtherDays,      !- Field 12
  Until: 05:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 24:00,                           !- Field 15
  0.25;                                   !- Field 16

Schedule:Constant,
  Always Off Discrete hvac_library,       !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Day1 1,                                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  HumanBodyTemperatureTarget,             !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  37;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
