  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 731,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -2.355, 3.6576,       !- X,Y,Z Vertex 2 {m}
  2.3866, -2.355, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  2.3866, 1.80477854883065e-15, 3.6576,   !- X,Y,Z Vertex 4 {m}
  -2.59806750317434e-46, 1.62430069394759e-15, 3.6576, !- X,Y,Z Vertex 5 {m}
  0, -0.914, 3.6576,                      !- X,Y,Z Vertex 6 {m}
  -1.5, -0.913999999999998, 3.6576,       !- X,Y,Z Vertex 7 {m}
  -1.5, -4.71, 3.6576;                    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 3.60955709766131e-16, 1.28842359678011e-33, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, -4.71, 3.02006090884397e-33, !- X,Y,Z Vertex 2 {m}
  -4.1634, -4.71, -2.02581536091386e-33,  !- X,Y,Z Vertex 3 {m}
  -4.1634, 3.60955709766131e-16, -3.75745267297772e-33; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.914, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  -2.59806750317434e-46, 1.62430069394759e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, 1.80477854883065e-15, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, -0.913999999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 542,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1634, -4.71, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -4.1634, -4.71, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, -4.71, 9.94245547930112e-34, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, -4.71, 3.6576;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 530,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, -0.913999999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 1.80477854883065e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.1634, 1.80477854883065e-15, 3.6576,  !- X,Y,Z Vertex 3 {m}
  -4.1634, -0.913999999999998, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 521,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, -4.71, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, -0.913999999999998, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.1634, -0.913999999999998, 3.6576,    !- X,Y,Z Vertex 3 {m}
  -4.1634, -4.71, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 555,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, 1.80477854883065e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, 3.60955709766131e-16, 3.31423895769405e-33, !- X,Y,Z Vertex 2 {m}
  -4.1634, 3.60955709766131e-16, -5.78326803389148e-33, !- X,Y,Z Vertex 3 {m}
  -4.1634, 1.80477854883065e-15, 3.6576;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 3.60955709766131e-16, 2.10033319413072e-33, !- X,Y,Z Vertex 1 {m}
  2.3866, -2.355, 9.40336489248796e-34,   !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -2.355, -2.02944725115055e-34, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -4.71, -1.36294142999698e-33, !- X,Y,Z Vertex 4 {m}
  -2.19919999999989, -4.71, 9.94245547930112e-34, !- X,Y,Z Vertex 5 {m}
  -2.19919999999989, 3.60955709766131e-16, 3.31423895769396e-33; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -4.71, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  -1.5, -0.913999999999998, 3.6576,       !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, -0.913999999999998, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, -4.71, 3.6576;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.28869304199282e-46, 1.62430069394759e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.35446690283267e-46, 1.80477854883069e-16, -4.82221703900825e-32, !- X,Y,Z Vertex 2 {m}
  -2.19919999999989, 3.6095570976613e-16, 3.31423895769433e-33, !- X,Y,Z Vertex 3 {m}
  -2.19919999999989, 1.80477854883065e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 85,                             !- Building Surface Name
  Sub Surface 164,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.348824229417504, 0, 2.93098648729791, !- X,Y,Z Vertex 1 {m}
  -0.348824229417504, 0, 0.0709864872979113, !- X,Y,Z Vertex 2 {m}
  -1.9088242294175, 0, 0.0709864872979113, !- X,Y,Z Vertex 3 {m}
  -1.9088242294175, 0, 2.93098648729791;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.19919999999989, -4.71, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -2.19919999999989, -4.71, 9.94245547930112e-34, !- X,Y,Z Vertex 2 {m}
  2.3866, -4.71, 0,                       !- X,Y,Z Vertex 3 {m}
  2.3866, -4.71, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 123,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 86,                             !- Building Surface Name
  Sub Surface 177,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.34586134506683, -4.71, 3.00605166436031, !- X,Y,Z Vertex 1 {m}
  -1.34586134506683, -4.71, 0.0660516643603088, !- X,Y,Z Vertex 2 {m}
  1.39413865493317, -4.71, 0.0660516643603088, !- X,Y,Z Vertex 3 {m}
  1.39413865493317, -4.71, 3.00605166436031; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, -2.355, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  2.3866, -2.355, 9.40336489248796e-34,   !- X,Y,Z Vertex 2 {m}
  2.3866, 3.60955709766131e-16, 2.10033319413072e-33, !- X,Y,Z Vertex 3 {m}
  2.3866, 1.80477854883065e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1634, 1.80477854883065e-15, 3.6576,  !- X,Y,Z Vertex 1 {m}
  -4.1634, 3.60955709766131e-16, -5.78326803389157e-33, !- X,Y,Z Vertex 2 {m}
  -4.1634, -4.71, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.1634, -4.71, 3.6576;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -4.71, -1.36294142999698e-33, !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -2.355, -2.02944725115056e-34, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -2.355, 3.6576;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70559999999999, -4.63825540051945, 3.54674470477357, !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -4.63825540051945, 0.20674470477357, !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -2.47825540051946, 0.20674470477357, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -2.47825540051946, 3.54674470477357; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 342,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, -4.71, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  2.3866, -4.71, 0,                       !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -4.71, -1.36294142999698e-33, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -4.71, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999999, -2.355, 3.6576,       !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -2.355, -2.02944725115056e-34, !- X,Y,Z Vertex 2 {m}
  2.3866, -2.355, 9.40336489248796e-34,   !- X,Y,Z Vertex 3 {m}
  2.3866, -2.355, 3.6576;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 122,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 91,                             !- Building Surface Name
  Sub Surface 224,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.20122186548095, -2.355, 3.27310257751896, !- X,Y,Z Vertex 1 {m}
  6.20122186548095, -2.355, 0.0331025775189592, !- X,Y,Z Vertex 2 {m}
  2.96122186548095, -2.355, 0.0331025775189592, !- X,Y,Z Vertex 3 {m}
  2.96122186548095, -2.355, 3.27310257751896; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1LoadingDock,                   !- Zone Name
  Level1LoadingDock,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 1.80477854883065e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  2.3866, 3.6095570976613e-16, 2.10033319413117e-33, !- X,Y,Z Vertex 2 {m}
  1.86559263573552e-46, 1.80477854883069e-16, -4.82221703900822e-32, !- X,Y,Z Vertex 3 {m}
  -1.87075731415731e-46, 1.62430069394759e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level1MensLocker,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.931,                                 !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1MensLocker,                       !- Name
  TZ_Level1MensLocker,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Name
  Level1WomensLocker,                     !- Space Name 1
  Level1MensLocker;                       !- Space Name 2

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0511285744793712,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -0.914, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  2.5, 0, 3.6576,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -0.914, 3.6576;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 355,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -4.0399999999996, 3.6576,          !- X,Y,Z Vertex 1 {m}
  2.5, -0.914, 3.6576,                    !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -0.914, 3.6576,   !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, -4.0399999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.15771488474901e-126, 1.9988726858179e-63, !- X,Y,Z Vertex 1 {m}
  2.5, -4.71, 6.09750983534525e-64,       !- X,Y,Z Vertex 2 {m}
  4.5, -4.71, 4.40571279938725e-63,       !- X,Y,Z Vertex 3 {m}
  4.5, -9.42, 3.01659109710387e-63,       !- X,Y,Z Vertex 4 {m}
  5.4263210450931e-126, -9.42, -5.52432298856476e-63, !- X,Y,Z Vertex 5 {m}
  -6.03212083164074e-126, -9.37340931806803e-127, -2.746079583998e-63; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.42, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  2.51095080962952e-126, -9.42, -3.98828528487218e-63, !- X,Y,Z Vertex 2 {m}
  4.5, -9.42, 2.22776029159136e-63,       !- X,Y,Z Vertex 3 {m}
  4.5, -9.42, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -9.42, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.5, -9.42, 2.22776029159136e-63,       !- X,Y,Z Vertex 2 {m}
  4.5, -4.71, 3.14186845471716e-63,       !- X,Y,Z Vertex 3 {m}
  4.5, -4.71, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 315,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -9.42, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  2.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  2.5, -4.0399999999996, 3.6576,          !- X,Y,Z Vertex 4 {m}
  1.44382283906452e-15, -4.0399999999996, 3.6576, !- X,Y,Z Vertex 5 {m}
  0, -9.42, 3.6576;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, -4.71, 3.6576,   !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, -4.71, 0,        !- X,Y,Z Vertex 2 {m}
  3.20593071881819e-31, -9.42, -3.98828528487218e-63, !- X,Y,Z Vertex 3 {m}
  3.20593071881819e-31, -9.42, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  4.5, -4.71, 3.14186845471716e-63,       !- X,Y,Z Vertex 2 {m}
  2.5, -4.71, 3.79181531844472e-64,       !- X,Y,Z Vertex 3 {m}
  2.5, -4.71, 3.6576;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 3.6576,                         !- X,Y,Z Vertex 1 {m}
  2.5, 0, 5.92425740783664e-63,           !- X,Y,Z Vertex 2 {m}
  0, 0, -5.92425740783667e-63,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80518937896592e-31, -8.59914329777539e-47, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.80518937896592e-31, -8.59914329777539e-47, -5.92425740783667e-63, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, -4.71, 0,        !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, -4.71, 3.6576;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 74,                             !- Building Surface Name
  Sub Surface 168,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.44849980195383, 2.53121010220826, !- X,Y,Z Vertex 1 {m}
  0, -3.44849980195383, 0.0312101022082615, !- X,Y,Z Vertex 2 {m}
  0, -4.64849980195383, 0.0312101022082615, !- X,Y,Z Vertex 3 {m}
  0, -4.64849980195383, 2.53121010220826; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1MensLocker,                    !- Zone Name
  Level1MensLocker,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -4.71, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  2.5, -4.71, 3.79181531844472e-64,       !- X,Y,Z Vertex 2 {m}
  2.5, 0, 5.92425740783664e-63,           !- X,Y,Z Vertex 3 {m}
  2.5, 0, 3.6576;                         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1MensLocker Thermostat,         !- Name
  TZ_Level1MensLocker,                    !- Zone or ZoneList Name
  TZ_Level1MensLocker Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1MensLocker Thermostat Schedule, !- Name
  TZ_Level1MensLocker Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1MensLocker Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1MensLocker,                    !- Zone Name
  TZ_Level1MensLocker Equipment List,     !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  TZ_Level1MensLocker Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  TZ_Level1MensLocker Exhaust Node List,  !- Name
  Node 115;                               !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 4,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 115,                               !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  TZ_Level1MensLocker Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 4,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1MensLocker,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1MensLocker DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1MensLocker DSOA Space List,    !- Name
  Level1MensLocker,                       !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1SideCorridor,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.931,                                  !- X Origin {m}
  -4.54,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1SideCorridor,                     !- Name
  TZ_Level1SideCorridor,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.04, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  3, 3.04, 0,                             !- X,Y,Z Vertex 2 {m}
  5.5, 3.04, 0,                           !- X,Y,Z Vertex 3 {m}
  5.5, 3.04, 3.6576;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.49999999995611, 2.126, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -1.49999999993616, 2.126, 8.88187492900559e-16, !- X,Y,Z Vertex 2 {m}
  -1.49999999955536, 3.95607457905491e-13, 5.45319697634629e-23, !- X,Y,Z Vertex 3 {m}
  -1.4999999995753, 3.94885546482336e-13, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000001122, 4.54, 3.6576,        !- X,Y,Z Vertex 1 {m}
  -1.49999999998878, 4.54, 4.0972125314762e-22, !- X,Y,Z Vertex 2 {m}
  -1.49999999993491, 2.126, 8.88187500563783e-16, !- X,Y,Z Vertex 3 {m}
  -1.49999999995736, 2.126, 3.6576;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.04, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  0, 3.04, 0,                             !- X,Y,Z Vertex 2 {m}
  3, 3.04, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 3.04, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 3.04, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  5.5, 3.04, 0,                           !- X,Y,Z Vertex 2 {m}
  9, 3.04, 0,                             !- X,Y,Z Vertex 3 {m}
  9, 3.04, 3.6576;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Surface 347,                            !- Building Surface Name
  Sub Surface 165,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.2990678412256, 3.04, 2.53125682495516, !- X,Y,Z Vertex 1 {m}
  7.2990678412256, 3.04, 0.0312568249551624, !- X,Y,Z Vertex 2 {m}
  8.4990678412256, 3.04, 0.0312568249551624, !- X,Y,Z Vertex 3 {m}
  8.4990678412256, 3.04, 2.53125682495516; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 2.126, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  -1.49999999995611, 2.126, 3.6576,       !- X,Y,Z Vertex 3 {m}
  -1.4999999995753, 3.94885546483694e-13, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 4.54, 0,                       !- X,Y,Z Vertex 1 {m}
  13.1634, 3.04, 0,                       !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 3.04, 0,              !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 4.54, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 3.04, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  13.1634, 4.54, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 4.54, 3.6576,         !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 3.04, 3.6576;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 4.54, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  13.1634, 4.54, 0,                       !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 4.54, 0,              !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 4.54, 3.6576;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 47,                             !- Building Surface Name
  Sub Surface 171,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9613329036472, 4.54, 2.51200575243117, !- X,Y,Z Vertex 1 {m}
  12.9613329036472, 4.54, 0.0120057524311697, !- X,Y,Z Vertex 2 {m}
  11.7613329036472, 4.54, 0.0120057524311697, !- X,Y,Z Vertex 3 {m}
  11.7613329036472, 4.54, 2.51200575243117; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 330,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.04, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.04, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 265,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4999999995753, 3.95066024340116e-13, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.49999999955536, 3.95426980047708e-13, 5.4490635280153e-23, !- X,Y,Z Vertex 2 {m}
  4.75554943305565e-29, 1.80477856424311e-16, 1.78107265197322e-32, !- X,Y,Z Vertex 3 {m}
  -4.75554943299194e-29, -1.80477856421894e-16, 3.6576; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 129,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 51,                             !- Building Surface Name
  Sub Surface 158,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.37815337179169, 0, 2.53602812384996, !- X,Y,Z Vertex 1 {m}
  -1.37815337179169, 0, 0.0360281238499643, !- X,Y,Z Vertex 2 {m}
  -0.178153371791688, 0, 0.0360281238499643, !- X,Y,Z Vertex 3 {m}
  -0.178153371791688, 0, 2.53602812384996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9642000000001, 3.04, 3.6576,         !- X,Y,Z Vertex 1 {m}
  10.9642000000001, 3.04, 0,              !- X,Y,Z Vertex 2 {m}
  13.1634, 3.04, 0,                       !- X,Y,Z Vertex 3 {m}
  13.1634, 3.04, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 52,                             !- Building Surface Name
  Sub Surface 121,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2545757705825, 3.04, 2.93098648729791, !- X,Y,Z Vertex 1 {m}
  11.2545757705825, 3.04, 0.0709864872979113, !- X,Y,Z Vertex 2 {m}
  12.8145757705825, 3.04, 0.0709864872979113, !- X,Y,Z Vertex 3 {m}
  12.8145757705825, 3.04, 2.93098648729791; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 554,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 3.04, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  9, 3.04, 0,                             !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 3.04, 0,              !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 3.04, 3.6576;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 547,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9642000000001, 4.54, 3.6576,         !- X,Y,Z Vertex 1 {m}
  10.9642000000001, 4.54, 0,              !- X,Y,Z Vertex 2 {m}
  -1.49999999998753, 4.54, 4.17348681728539e-22, !- X,Y,Z Vertex 3 {m}
  -1.50000000001247, 4.54, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 531,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.126, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 3.04, 3.6576,                        !- X,Y,Z Vertex 2 {m}
  10.9642000000001, 3.04, 3.6576,         !- X,Y,Z Vertex 3 {m}
  10.9642000000001, 4.54, 3.6576,         !- X,Y,Z Vertex 4 {m}
  -1.50000000001247, 4.54, 3.6576,        !- X,Y,Z Vertex 5 {m}
  -1.49999999995611, 2.126, 3.6576;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9642000000001, 4.54, 3.56946731061394e-23, !- X,Y,Z Vertex 1 {m}
  10.9642000000001, 3.04, -5.5954519699966e-23, !- X,Y,Z Vertex 2 {m}
  3.76238861143101e-45, 3.04, 1.77045442020239e-22, !- X,Y,Z Vertex 3 {m}
  -1.84818090571889e-46, 5.31377258213301e-46, -8.69692206680138e-24, !- X,Y,Z Vertex 4 {m}
  -1.49999999955536, 3.95607457904132e-13, 2.31795433822937e-23, !- X,Y,Z Vertex 5 {m}
  -1.49999999998753, 4.54, 3.00571100284599e-22; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1SideCorridor,                  !- Zone Name
  Level1SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1634, 3.04, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  13.1634, 3.04, 0,                       !- X,Y,Z Vertex 2 {m}
  13.1634, 4.54, 0,                       !- X,Y,Z Vertex 3 {m}
  13.1634, 4.54, 3.6576;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 559,                            !- Building Surface Name
  Sub Surface 189,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1634, 3.14592732621691, 2.57883536816619, !- X,Y,Z Vertex 1 {m}
  13.1634, 3.14592732621691, 0.078835368166191, !- X,Y,Z Vertex 2 {m}
  13.1634, 4.34592732621691, 0.078835368166191, !- X,Y,Z Vertex 3 {m}
  13.1634, 4.34592732621691, 2.57883536816619; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level1Storage,                       !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1Storage,                          !- Name
  TZ_Level1Storage,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Storage - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - Storage - CZ1-3 1, !- Name
  Level1Storage;                          !- Space Name 1

Lights,
  189.1-2009 - Office - Storage - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - Storage - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Storage - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - Storage - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.13, -3.60955709766131e-16, 1.82418243106558e-64, !- X,Y,Z Vertex 2 {m}
  0.63, -4.00741339852274e-32, -8.88178419700125e-16, !- X,Y,Z Vertex 3 {m}
  0.63, -4.00741339852274e-32, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -0.914, 8.86854232141861e-65,     !- X,Y,Z Vertex 1 {m}
  2.13, -3.60955709766131e-16, 1.86532472010776e-64, !- X,Y,Z Vertex 2 {m}
  -7.385952301207e-129, -4.80727770035573e-129, 6.96224184112851e-65, !- X,Y,Z Vertex 3 {m}
  6.85925896250975e-129, -0.914, -2.82246303853048e-65; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92121900945005e-129, -3.37528186978025e-144, 2.47171108709491e-65, !- X,Y,Z Vertex 1 {m}
  4.3945256707528e-129, -0.914, 1.66806771550312e-65, !- X,Y,Z Vertex 2 {m}
  2.13, -0.914, 4.37801156738501e-65,     !- X,Y,Z Vertex 3 {m}
  2.13, -4.044, 1.62592868655096e-65,     !- X,Y,Z Vertex 4 {m}
  -1.5, -4.044, -2.99242632862805e-65,    !- X,Y,Z Vertex 5 {m}
  -1.5, -3.60955709766131e-16, 5.63299923797802e-66; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -4.044, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  2.13, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 2 {m}
  -1.5, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 3 {m}
  -1.5, -4.044, 3.6576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.13, -4.044, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  2.13, -4.044, 1.62592868655096e-65,     !- X,Y,Z Vertex 2 {m}
  2.13, -3.60955709766131e-16, 2.31437779551112e-64, !- X,Y,Z Vertex 3 {m}
  2.13, -3.60955709766131e-16, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, 2.00370669926137e-32, 3.6576,     !- X,Y,Z Vertex 1 {m}
  0.63, 2.00370669926137e-32, -8.88178419700125e-16, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.60955709766131e-16, 5.18439644128985e-65, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.60955709766131e-16, 3.6576;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 687,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.60955709766131e-16, 3.6576,    !- X,Y,Z Vertex 1 {m}
  -1.5, -3.60955709766131e-16, 5.63299923797802e-66, !- X,Y,Z Vertex 2 {m}
  -1.5, -4.044, -2.99242632862805e-65,    !- X,Y,Z Vertex 3 {m}
  -1.5, -4.044, 3.6576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1Storage,                       !- Zone Name
  Level1Storage,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -4.044, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  -1.5, -4.044, -2.99242632862805e-65,    !- X,Y,Z Vertex 2 {m}
  2.13, -4.044, 1.62592868655096e-65,     !- X,Y,Z Vertex 3 {m}
  2.13, -4.044, 3.6576;                   !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level1WomensLocker,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -10.92,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1WomensLocker,                     !- Name
  TZ_Level1WomensLocker,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - ClosedOffice - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 736,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  4.75, 3.87832909440827, 3.6576,         !- X,Y,Z Vertex 2 {m}
  -1.5, 3.876, 3.6576,                    !- X,Y,Z Vertex 3 {m}
  -1.5, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 3.87932818280168, 0,  !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.5, 3.876, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.43100015044612, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.43100015044612, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.43100015044612, 3.87932818280168, 0,  !- X,Y,Z Vertex 3 {m}
  7.43100015044612, 3.87932818280168, 3.6576; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 578,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 3.87932818280168, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.75, 3.87832909440827, 3.6576,         !- X,Y,Z Vertex 3 {m}
  4.75, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.43100015044612, 3.87932818280168, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.43100015044612, 3.87932818280168, 0,  !- X,Y,Z Vertex 2 {m}
  -1.5, 3.87932818280168, 0,              !- X,Y,Z Vertex 3 {m}
  -1.5, 3.87932818280168, 3.6576;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 65,                             !- Building Surface Name
  Sub Surface 190,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.76508927685754, 3.87932818280168, 2.56355028989377, !- X,Y,Z Vertex 1 {m}
  6.76508927685754, 3.87932818280168, 0.0635502898937751, !- X,Y,Z Vertex 2 {m}
  5.56508927685754, 3.87932818280168, 0.0635502898937751, !- X,Y,Z Vertex 3 {m}
  5.56508927685754, 3.87932818280168, 2.56355028989377; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1WomensLocker,                  !- Zone Name
  Level1WomensLocker,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 690,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, 3.876, 3.6576,                    !- X,Y,Z Vertex 1 {m}
  -1.5, 3.876, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -1.5, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 170,                        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Surface 66,                             !- Building Surface Name
  Sub Surface 57,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, 3.0033724689539, 2.58,            !- X,Y,Z Vertex 1 {m}
  -1.5, 3.0033724689539, 0.099999999999999, !- X,Y,Z Vertex 2 {m}
  -1.5, 1.8133724689539, 0.099999999999999, !- X,Y,Z Vertex 3 {m}
  -1.5, 1.8133724689539, 2.58;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level1WomensLocker Thermostat,       !- Name
  TZ_Level1WomensLocker,                  !- Zone or ZoneList Name
  TZ_Level1WomensLocker Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level1WomensLocker Thermostat Schedule, !- Name
  TZ_Level1WomensLocker Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level1WomensLocker Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level1WomensLocker,                  !- Zone Name
  TZ_Level1WomensLocker Equipment List,   !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  TZ_Level1WomensLocker Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  TZ_Level1WomensLocker Exhaust Node List, !- Name
  Node 117;                               !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 5,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 117,                               !- Air Inlet Node Name
  Node 118,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  TZ_Level1WomensLocker Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 5,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level1WomensLocker,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level1WomensLocker DSOA Space List,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level1WomensLocker DSOA Space List,  !- Name
  Level1WomensLocker,                     !- Space Name 1
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level1_EQ,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.431,                                 !- X Origin {m}
  -6.21,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level1_EQ,                              !- Name
  TZ_Level1_EQ,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - IT_Room - CZ1-3 1; !- Space Type

SpaceList,
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Name
  Level1_EQ;                              !- Space Name 1

Lights,
  189.1-2009 - Office - IT_Room - CZ1-3 Lights 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - IT_Room - CZ1-3 People 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - IT_Room - CZ1-3 Infiltration 1, !- Name
  189.1-2009 - Office - IT_Room - CZ1-3 1, !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.37, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  12.37, -4.71, 0,                        !- X,Y,Z Vertex 2 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 3 {m}
  3.46420000000011, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 320,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.37, -4.71, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  12.37, 0, 3.6576,                       !- X,Y,Z Vertex 2 {m}
  3.46420000000011, 0, 3.6576,            !- X,Y,Z Vertex 3 {m}
  3.46420000000011, -4.71, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.71, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  8.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.46420000000011, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.46420000000011, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 119,                            !- Building Surface Name
  Sub Surface 123,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.05753865493317, 0, 3.00605166436031,  !- X,Y,Z Vertex 1 {m}
  7.05753865493317, 0, 0.0660516643603088, !- X,Y,Z Vertex 2 {m}
  4.31753865493317, 0, 0.0660516643603092, !- X,Y,Z Vertex 3 {m}
  4.31753865493317, 0, 3.00605166436031;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.37, -4.71, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  12.37, -4.71, 0,                        !- X,Y,Z Vertex 2 {m}
  12.37, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.37, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.37, -0.125599998819522, 3.54276732793302, !- X,Y,Z Vertex 1 {m}
  12.37, -2.3304580488609, 3.53490827775181, !- X,Y,Z Vertex 2 {m}
  12.37, -2.3304580488609, 0.0949082777518146, !- X,Y,Z Vertex 3 {m}
  12.37, -0.125599998819522, 0.10276732793302; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.37, -4.59282995672083, 3.51586508227746, !- X,Y,Z Vertex 1 {m}
  12.37, -4.59282995672083, 0.0958650822774637, !- X,Y,Z Vertex 2 {m}
  12.37, -2.56282995672083, 0.0958650822774637, !- X,Y,Z Vertex 3 {m}
  12.37, -2.56282995672083, 3.51586508227746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 2 {m}
  12.37, -4.71, 0,                        !- X,Y,Z Vertex 3 {m}
  12.37, -4.71, 3.6576;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, 0, 3.6576,                         !- X,Y,Z Vertex 1 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.369, 0, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  12.369, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  8.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.05, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 2 {m}
  0, -4.71, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 525,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, -4.71, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.46420000000011, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -4.71, 3.6576;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.71, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, -4.71, 0,                            !- X,Y,Z Vertex 2 {m}
  3.46420000000011, -4.71, 0,             !- X,Y,Z Vertex 3 {m}
  3.46420000000011, -4.71, 3.6576;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level1_EQ,                           !- Zone Name
  Level1_EQ,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 551,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46420000000011, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.46420000000011, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.5, 0, 3.6576;                         !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level2Bathrooms,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.431,                                  !- X Origin {m}
  -2.414,                                 !- Y Origin {m}
  3.65760000000001,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2Bathrooms,                        !- Name
  TZ_Level2Bathrooms,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Restroom - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -2.126, -1.28139277039404e-14,     !- X,Y,Z Vertex 1 {m}
  1.5, -3.1259999999996, -7.39959204291566e-15, !- X,Y,Z Vertex 2 {m}
  4.24199210868864e-11, -3.1259999999996, -2.70716781538886e-15, !- X,Y,Z Vertex 3 {m}
  4.34484869415999e-10, -2.1259999999996, -8.12150347764226e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -3.1259999999996, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  1.5, -3.1259999999996, -7.39959204544028e-15, !- X,Y,Z Vertex 2 {m}
  7, -3.1259999999996, -5.05337993672583e-15, !- X,Y,Z Vertex 3 {m}
  7, -3.1259999999996, 4.16560000000002;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 323,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -2.61692889579849e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  7, 8.12150346970815e-16, -3.60955709766131e-15, !- X,Y,Z Vertex 2 {m}
  2.31118497140415e-10, 2.70716782327578e-16, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, -3.15836246045961e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 141,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 156,                            !- Building Surface Name
  Sub Surface 182,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.53829055945299, 0, 2.52320429838456,  !- X,Y,Z Vertex 1 {m}
  4.53829055945299, 0, 0.0232042983845561, !- X,Y,Z Vertex 2 {m}
  2.03829055945299, 0, 0.0232042983845561, !- X,Y,Z Vertex 3 {m}
  2.03829055945299, 0, 2.52320429838456;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -3.0724, 4.16560000000002,           !- X,Y,Z Vertex 1 {m}
  7, -2.61692889579849e-15, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, -3.15836246045961e-15, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  4.3467008481457e-10, -3.0724, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.54247492331313e-13, -3.15836240687384e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  2.30561362002405e-10, 2.70716728741806e-16, -1.01067599042144e-14, !- X,Y,Z Vertex 2 {m}
  4.35042004554009e-10, -2.1259999999996, -8.1215034494042e-15, !- X,Y,Z Vertex 3 {m}
  2.05034890043954e-10, -2.1259999999998, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 174,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -3.1259999999996, 4.16560000000002,  !- X,Y,Z Vertex 1 {m}
  7, -3.1259999999996, -5.05337993672583e-15, !- X,Y,Z Vertex 2 {m}
  7, 8.12150346970815e-16, -3.60955709766131e-15, !- X,Y,Z Vertex 3 {m}
  7, -2.61692889579849e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8647292314707e-10, -3.1259999999996, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  4.24199210868864e-11, -3.1259999999996, -2.70716781286424e-15, !- X,Y,Z Vertex 2 {m}
  1.5, -3.1259999999996, -7.39959204544028e-15, !- X,Y,Z Vertex 3 {m}
  1.5, -3.1259999999996, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 348,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5, -9.73121860522071e-31, -1.44993864105161e-14, !- X,Y,Z Vertex 1 {m}
  1.5, -2.126, -1.27139951398133e-14,     !- X,Y,Z Vertex 2 {m}
  4.34484869415999e-10, -2.1259999999996, -8.22143604176937e-15, !- X,Y,Z Vertex 3 {m}
  2.31118497140415e-10, 2.70716782327578e-16, -1.00068273118627e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -2.3005986127305e-30, -1.35095781788355e-14, !- X,Y,Z Vertex 1 {m}
  4.5, -3.1259999999996, -6.7039415680677e-15, !- X,Y,Z Vertex 2 {m}
  1.5, -3.1259999999996, -7.49670464179979e-15, !- X,Y,Z Vertex 3 {m}
  1.5, -6.77775083970753e-31, -1.43023412525676e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 8.12150346970813e-16, -5.62336566193964e-15, !- X,Y,Z Vertex 1 {m}
  7, -3.1259999999996, -3.03957137244749e-15, !- X,Y,Z Vertex 2 {m}
  4.5, -3.1259999999996, -8.81486272870554e-15, !- X,Y,Z Vertex 3 {m}
  4.5, -4.24661277585107e-31, -1.13986570181977e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -3.1259999999996, 4.16560000000002,  !- X,Y,Z Vertex 1 {m}
  7, -3.0724, 4.16560000000002,           !- X,Y,Z Vertex 2 {m}
  4.3467008481457e-10, -3.0724, 4.16560000000002, !- X,Y,Z Vertex 3 {m}
  -1.8647292314707e-10, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Bathrooms,                     !- Zone Name
  Level2Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05592025181964e-10, -2.1259999999998, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  4.34484869415999e-10, -2.1259999999996, -8.12150348016689e-15, !- X,Y,Z Vertex 2 {m}
  4.24199210868864e-11, -3.1259999999996, -2.70716781286424e-15, !- X,Y,Z Vertex 3 {m}
  -1.8647292314707e-10, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2Bathrooms Thermostat,          !- Name
  TZ_Level2Bathrooms,                     !- Zone or ZoneList Name
  TZ_Level2Bathrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2Bathrooms Thermostat Schedule, !- Name
  TZ_Level2Bathrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2Bathrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2Bathrooms,                     !- Zone Name
  TZ_Level2Bathrooms Equipment List,      !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  TZ_Level2Bathrooms Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                !- Zone Air Node Name

NodeList,
  TZ_Level2Bathrooms Exhaust Node List,   !- Name
  Node 111;                               !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 2,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 111,                               !- Air Inlet Node Name
  Node 112,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  TZ_Level2Bathrooms Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 2,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2Bathrooms,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2Bathrooms DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2Bathrooms DSOA Space List,     !- Name
  Level2Bathrooms,                        !- Space Name 1
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2Lobby,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.13,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2Lobby,                            !- Name
  TZ_Level2Lobby,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Lobby - CZ1-3 2;  !- Space Type

SpaceList,
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Name
  Level2Lobby;                            !- Space Name 1

Lights,
  189.1-2009 - Office - Lobby - CZ1-3 Lights 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Lobby - CZ1-3 People 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration 2, !- Name
  189.1-2009 - Office - Lobby - CZ1-3 2,  !- Zone or ZoneList or Space or SpaceList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00030226,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, 3.49691322806644e-29, -3.86494184916736e-59, !- X,Y,Z Vertex 1 {m}
  2.62, -7.04167090559173, -1.54769470212935e-59, !- X,Y,Z Vertex 2 {m}
  -3.63, -7.04167090559173, 1.75206881677476e-59, !- X,Y,Z Vertex 3 {m}
  -3.63, -5.544, 1.25922078685215e-59,    !- X,Y,Z Vertex 4 {m}
  -3.4701995512393e-119, -5.544, -6.57281864927359e-60, !- X,Y,Z Vertex 5 {m}
  -1.04962389079315e-118, -1.5, -1.98806650230374e-59, !- X,Y,Z Vertex 6 {m}
  -1.5, -1.5, -1.19612325776675e-59,      !- X,Y,Z Vertex 7 {m}
  -1.5, -4.11999122340288e-30, -1.68973773750576e-59; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 361,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -5.4864, 4.16560000000001,        !- X,Y,Z Vertex 1 {m}
  2.62, -6.02170154862909e-29, 4.1656,    !- X,Y,Z Vertex 2 {m}
  -1.5, -9.09946011792838e-29, 4.1656,    !- X,Y,Z Vertex 3 {m}
  -1.5, -1.5, 4.1656,                     !- X,Y,Z Vertex 4 {m}
  -3.63, -1.5, 4.1656,                    !- X,Y,Z Vertex 5 {m}
  -3.63, -5.4864, 4.16560000000001;       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 306,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -1.5, 4.1656,                     !- X,Y,Z Vertex 1 {m}
  -1.5, -1.5, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.63, -1.5, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.63, -1.5, 4.1656;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 233,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -7.71806501719295, 4.1656,        !- X,Y,Z Vertex 1 {m}
  2.62, -10.92, 1.43536730946138,         !- X,Y,Z Vertex 2 {m}
  2.62, -10.92, 0,                        !- X,Y,Z Vertex 3 {m}
  2.62, -4.54, -7.21911419532262e-16,     !- X,Y,Z Vertex 4 {m}
  2.62, -4.54, 4.1656;                    !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 197,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 150,                            !- Building Surface Name
  Sub Surface 194,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62, -8.75783921111702, 2.50887272394913, !- X,Y,Z Vertex 1 {m}
  2.62, -8.75783921111702, 0.00887272394912994, !- X,Y,Z Vertex 2 {m}
  2.62, -7.55783921111702, 0.00887272394912994, !- X,Y,Z Vertex 3 {m}
  2.62, -7.55783921111702, 2.50887272394913; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 367,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -5.31210464096648e-29, 4.1656,    !- X,Y,Z Vertex 1 {m}
  2.62, 3.18876309031243e-29, -1.42210707196756e-58, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.03848984586276e-30, 6.2885144095022e-59, !- X,Y,Z Vertex 3 {m}
  -1.5, -8.60471671586518e-29, 4.1656;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 152,                            !- Building Surface Name
  Sub Surface 132,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62575168357512, 0, 2.51574236071993,  !- X,Y,Z Vertex 1 {m}
  1.62575168357512, 0, 0.0157423607199303, !- X,Y,Z Vertex 2 {m}
  0.42575168357512, 0, 0.0157423607199303, !- X,Y,Z Vertex 3 {m}
  0.42575168357512, 0, 2.51574236071993;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 308,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -8.29656657811117e-29, 4.1656,    !- X,Y,Z Vertex 1 {m}
  -1.5, -4.11999122340288e-30, 0,         !- X,Y,Z Vertex 2 {m}
  -1.5, -1.5, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.5, -1.5, 4.1656;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 222,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 22,                             !- Building Surface Name
  Sub Surface 157,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -0.0564471783723207, 2.54787246088481, !- X,Y,Z Vertex 1 {m}
  -1.5, -0.0564471783723207, 0.0478724608848099, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.25644717837232, 0.0478724608848099, !- X,Y,Z Vertex 3 {m}
  -1.5, -1.25644717837232, 2.54787246088481; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 1 {m}
  -3.63, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 2 {m}
  -3.63, -10.92, 4.1656;                  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -10.92, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -0.33, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 2 {m}
  -0.33, -7.71806501719295, 4.1656;       !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 1 {m}
  -0.33, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 2 {m}
  2.62, -10.92, 1.43536730946137,         !- X,Y,Z Vertex 3 {m}
  2.62, -10.0794920670131, 2.15205339072779; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 266,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -1.5, 4.1656,                    !- X,Y,Z Vertex 1 {m}
  -3.63, -1.5, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.63, -10.92, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.63, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 4 {m}
  -3.63, -7.71806501719295, 4.1656;       !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 149,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 275,                            !- Building Surface Name
  Sub Surface 221,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.63, -2.06515591266922, 2.5545098633071, !- X,Y,Z Vertex 1 {m}
  -3.63, -2.06515591266922, 0.0545098633071045, !- X,Y,Z Vertex 2 {m}
  -3.63, -4.56515591266922, 0.0545098633071045, !- X,Y,Z Vertex 3 {m}
  -3.63, -4.56515591266922, 2.5545098633071; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -2.41400000000001, 4.1656000000001, !- X,Y,Z Vertex 1 {m}
  2.62, -2.414, -7.21911419532262e-16,    !- X,Y,Z Vertex 2 {m}
  2.62, 3.49691322806644e-29, -7.9325563101734e-59, !- X,Y,Z Vertex 3 {m}
  2.62, -5.62025477872049e-29, 4.1656;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 277,                            !- Building Surface Name
  Sub Surface 185,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62, -1.68392354531678, 2.57033104779521, !- X,Y,Z Vertex 1 {m}
  2.62, -1.68392354531678, 0.0703310477952129, !- X,Y,Z Vertex 2 {m}
  2.62, -0.483923545316777, 0.0703310477952129, !- X,Y,Z Vertex 3 {m}
  2.62, -0.483923545316777, 2.57033104779521; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, -5.544, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.63, -5.544, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.63, -1.5, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -7.71806501719295, 4.1656,        !- X,Y,Z Vertex 1 {m}
  2.62, -5.4864, 4.16560000000001,        !- X,Y,Z Vertex 2 {m}
  -3.63, -5.4864, 4.16560000000001,       !- X,Y,Z Vertex 3 {m}
  -3.63, -7.71806501719295, 4.1656;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -10.92, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -0.33, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 2 {m}
  -3.63, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 3 {m}
  -3.63, -10.92, 4.1656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, -10.92, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -3.63, -10.92, 0,                       !- X,Y,Z Vertex 2 {m}
  2.62, -10.92, 0,                        !- X,Y,Z Vertex 3 {m}
  2.62, -10.92, 1.43536730946138,         !- X,Y,Z Vertex 4 {m}
  -0.33, -10.92, 1.43536730946138,        !- X,Y,Z Vertex 5 {m}
  -0.33, -10.92, 4.1656;                  !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 467,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.60987560048235, -10.92, 3.02223964707594, !- X,Y,Z Vertex 1 {m}
  -3.60987560048235, -10.92, 0.0122396470759401, !- X,Y,Z Vertex 2 {m}
  -0.479875600482351, -10.92, 0.0122396470759401, !- X,Y,Z Vertex 3 {m}
  -0.479875600482351, -10.92, 3.02223964707594; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -2.41400000000001, 4.1656000000001, !- X,Y,Z Vertex 1 {m}
  2.62, -4.54, 4.1656,                    !- X,Y,Z Vertex 2 {m}
  2.62, -4.54, -7.21911419532262e-16,     !- X,Y,Z Vertex 3 {m}
  2.62, -2.414, -7.21911419532262e-16;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Surface 560,                            !- Building Surface Name
  Sub Surface 169,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62, -4.4712439654842, 2.55361182117602, !- X,Y,Z Vertex 1 {m}
  2.62, -4.4712439654842, 0.0536118211760156, !- X,Y,Z Vertex 2 {m}
  2.62, -2.4912439654842, 0.0536118211760156, !- X,Y,Z Vertex 3 {m}
  2.62, -2.4912439654842, 2.55361182117602; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.33, -7.71806501719295, 4.1656,       !- X,Y,Z Vertex 1 {m}
  2.62, -10.0794920670131, 2.15205339072777, !- X,Y,Z Vertex 2 {m}
  2.62, -7.71806501719295, 4.1656;        !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2Lobby,                         !- Zone Name
  Level2Lobby,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -7.04167090559173, 0,             !- X,Y,Z Vertex 1 {m}
  2.62, -10.92, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.63, -10.92, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.63, -7.04167090559173, 0;            !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level2MedicalArea,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.431,                                 !- X Origin {m}
  -2.414,                                 !- Y Origin {m}
  3.65760000000001,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2MedicalArea,                      !- Name
  TZ_Level2MedicalArea,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Night Time Occupancy Critical Spaces;   !- Space Type

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, 2.16573425859679e-15, -7.76054775997183e-15, !- X,Y,Z Vertex 1 {m}
  6.1634, -3.796, -1.02872377283348e-14,  !- X,Y,Z Vertex 2 {m}
  5.46420000000011, -3.796, -9.92628201856864e-15, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, 2.16573425859679e-15, -7.39959205020568e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 257,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, -3.0724, 4.16560000000003,      !- X,Y,Z Vertex 1 {m}
  6.1634, 2.16573425859679e-15, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  5.46420000000011, 1.80477854883065e-15, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -3.0724, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.1259999999996, 4.16560000000003,  !- X,Y,Z Vertex 1 {m}
  0, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 2 {m}
  -5.5, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 3 {m}
  -5.5, -3.1259999999996, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.80477854883065e-15, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  0, 1.80477854883065e-15, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  0, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 3 {m}
  0, -3.1259999999996, 4.16560000000003;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 730,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -3.796, 4.16560000000003,        !- X,Y,Z Vertex 1 {m}
  14.37, -3.796, -1.01067598734517e-14,   !- X,Y,Z Vertex 2 {m}
  6.1634, -3.796, -1.02872377283348e-14,  !- X,Y,Z Vertex 3 {m}
  6.1634, -3.796, 4.16560000000003;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, 2.07549533115526e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  6.1634, 2.25597318603832e-15, -7.76054775997183e-15, !- X,Y,Z Vertex 2 {m}
  5.46420000000011, 2.07549533115526e-15, -7.39959205020568e-15, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, 1.89501747627219e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -3.1259999999996, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  -5.5, -3.1259999999996, -7.94102561485488e-15, !- X,Y,Z Vertex 2 {m}
  -5.5, -8.506, -1.15505827125162e-14,    !- X,Y,Z Vertex 3 {m}
  -5.5, -8.506, 1.43536730946137,         !- X,Y,Z Vertex 4 {m}
  -5.5, -5.30406501719295, 4.16560000000001; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1634, -3.796, 4.16560000000003,       !- X,Y,Z Vertex 1 {m}
  6.1634, -3.796, -1.02872377283348e-14,  !- X,Y,Z Vertex 2 {m}
  6.1634, 2.16573425859679e-15, -7.76054775997183e-15, !- X,Y,Z Vertex 3 {m}
  6.1634, 2.16573425859679e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -8.506, 1.43536730946137, !- X,Y,Z Vertex 2 {m}
  14.37, -8.506, 1.43536730946137,        !- X,Y,Z Vertex 3 {m}
  14.37, -5.30406501719295, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.02697613805396, -7.19721984387259, 2.55134073995706, !- X,Y,Z Vertex 1 {m}
  7.02697613805396, -8.33861675457938, 1.57809200904137, !- X,Y,Z Vertex 2 {m}
  10.026976138054, -8.33861675457938, 1.57809200904137, !- X,Y,Z Vertex 3 {m}
  10.026976138054, -7.19721984387259, 2.55134073995706; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3206215774022, -7.18398161472793, 2.56262874117184, !- X,Y,Z Vertex 1 {m}
  10.3206215774022, -8.32537852543472, 1.58938001025616, !- X,Y,Z Vertex 2 {m}
  13.3206215774022, -8.32537852543472, 1.58938001025616, !- X,Y,Z Vertex 3 {m}
  13.3206215774022, -7.18398161472793, 2.56262874117184; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -8.506, 1.43536730946137, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -8.506, -1.15505827125162e-14, !- X,Y,Z Vertex 2 {m}
  14.37, -8.506, -1.15505827125162e-14,   !- X,Y,Z Vertex 3 {m}
  14.37, -8.506, 1.43536730946137;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 217,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.99807386715562, -8.506, 1.37990764593878, !- X,Y,Z Vertex 1 {m}
  6.99807386715562, -8.506, 0.37990764593878, !- X,Y,Z Vertex 2 {m}
  9.99807386715562, -8.506, 0.37990764593878, !- X,Y,Z Vertex 3 {m}
  9.99807386715562, -8.506, 1.37990764593878; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 217,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.2654319751143, -8.506, 1.37855102588789, !- X,Y,Z Vertex 1 {m}
  10.2654319751143, -8.506, 0.378551025887887, !- X,Y,Z Vertex 2 {m}
  13.2654319751143, -8.506, 0.378551025887887, !- X,Y,Z Vertex 3 {m}
  13.2654319751143, -8.506, 1.37855102588789; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 527,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, 1.89501747627219e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, 2.07549533115526e-15, -7.39959205020568e-15, !- X,Y,Z Vertex 2 {m}
  -2.98051463189431e-33, 1.89501747627219e-15, -5.77529135625809e-15, !- X,Y,Z Vertex 3 {m}
  2.98051463189431e-33, 1.71453962138912e-15, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 150,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 227,                            !- Building Surface Name
  Sub Surface 187,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.44353469213016, 0, 2.5128797827411,   !- X,Y,Z Vertex 1 {m}
  5.44353469213016, 0, 0.0128797827410991, !- X,Y,Z Vertex 2 {m}
  4.24353469213016, 0, 0.0128797827410991, !- X,Y,Z Vertex 3 {m}
  4.24353469213016, 0, 2.5128797827411;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, -3.1259999999996, -6.49720277579037e-15, !- X,Y,Z Vertex 1 {m}
  -2.5, -8.506, -1.01067598734517e-14,    !- X,Y,Z Vertex 2 {m}
  -5.5, -8.506, -1.15505827125162e-14,    !- X,Y,Z Vertex 3 {m}
  -5.5, -3.1259999999996, -7.94102561485488e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55333116506191e-32, -3.1259999999996, -7.89316574658132e-15, !- X,Y,Z Vertex 1 {m}
  1.72916046142823e-31, -3.796, -8.33050246175513e-15, !- X,Y,Z Vertex 2 {m}
  2, -3.796, -9.39750546747499e-15,       !- X,Y,Z Vertex 3 {m}
  2, -8.506, -1.24719173010084e-14,       !- X,Y,Z Vertex 4 {m}
  -2.5, -8.506, -1.00711605381387e-14,    !- X,Y,Z Vertex 5 {m}
  -2.5, -3.1259999999996, -6.55941198943149e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 2.16573425859679e-15, -6.61162282567195e-15, !- X,Y,Z Vertex 1 {m}
  3.5, -3.796, -9.2704284040378e-15,      !- X,Y,Z Vertex 2 {m}
  1.54966485599284e-31, -3.796, -8.38830587717195e-15, !- X,Y,Z Vertex 3 {m}
  1.15409495164018e-32, 1.80477854883065e-15, -5.72950029880611e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -3.796, -1.00616404097309e-14,   !- X,Y,Z Vertex 1 {m}
  14.37, -8.506, -1.1595702176237e-14,    !- X,Y,Z Vertex 2 {m}
  5.46420000000011, -8.506, -1.15054632487954e-14, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -3.796, -9.97140148228936e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  14.37, -3.796, 4.16560000000003,        !- X,Y,Z Vertex 2 {m}
  6.1634, -3.796, 4.16560000000003,       !- X,Y,Z Vertex 3 {m}
  6.1634, -3.0724, 4.16560000000003,      !- X,Y,Z Vertex 4 {m}
  5.46420000000011, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 5 {m}
  5.46420000000011, -5.30406501719295, 4.16560000000002; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.37, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  14.37, -8.506, 1.43536730946137,        !- X,Y,Z Vertex 2 {m}
  14.37, -8.506, -1.15505827125162e-14,   !- X,Y,Z Vertex 3 {m}
  14.37, -3.796, -1.01067598734517e-14,   !- X,Y,Z Vertex 4 {m}
  14.37, -3.796, 4.16560000000003;        !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 229,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 474,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.37, -5.39292193464311, 3.80598372264161, !- X,Y,Z Vertex 1 {m}
  14.37, -8.36714469986994, 1.38591700311639, !- X,Y,Z Vertex 2 {m}
  14.37, -8.39896855707009, 0.103115762077512, !- X,Y,Z Vertex 3 {m}
  14.37, -5.39292193464311, 0.103115762077512; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 474,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.37, -5.24896855707009, 3.92311576207751, !- X,Y,Z Vertex 1 {m}
  14.37, -5.24896855707009, 0.103115762077512, !- X,Y,Z Vertex 2 {m}
  14.37, -3.91896855707009, 0.103115762077512, !- X,Y,Z Vertex 3 {m}
  14.37, -3.91896855707009, 3.92311576207751; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 553,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, 2.16573425859679e-15, -7.34366761897897e-15, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -3.796, -9.98220644979535e-15, !- X,Y,Z Vertex 2 {m}
  3.5, -3.796, -9.26029503026307e-15,     !- X,Y,Z Vertex 3 {m}
  3.5, 2.16573425859679e-15, -6.62175619944668e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  -5.5, -5.30406501719295, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  -5.5, -8.506, 1.43536730946137,         !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -8.506, 1.43536730946137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 522,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.28344850901452, -7.13305224999612, 2.60605529956412, !- X,Y,Z Vertex 1 {m}
  -3.28344850901452, -8.27444916070291, 1.63280656864843, !- X,Y,Z Vertex 2 {m}
  -0.283448509014495, -8.27444916070291, 1.63280656864843, !- X,Y,Z Vertex 3 {m}
  -0.283448509014495, -7.13305224999612, 2.60605529956412; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 522,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0761169729726901, -7.14282453727115, 2.59772264499028, !- X,Y,Z Vertex 1 {m}
  0.0761169729726901, -8.28422144797795, 1.62447391407459, !- X,Y,Z Vertex 2 {m}
  3.07611697297269, -8.28422144797795, 1.62447391407459, !- X,Y,Z Vertex 3 {m}
  3.07611697297269, -7.14282453727115, 2.59772264499028; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -5.30406501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  0, -3.0724, 4.16560000000003,           !- X,Y,Z Vertex 3 {m}
  0, -3.1259999999996, 4.16560000000003,  !- X,Y,Z Vertex 4 {m}
  -5.5, -3.1259999999996, 4.16560000000003, !- X,Y,Z Vertex 5 {m}
  -5.5, -5.30406501719295, 4.16560000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -8.506, 1.43536730946137,         !- X,Y,Z Vertex 1 {m}
  -5.5, -8.506, -1.15505827125162e-14,    !- X,Y,Z Vertex 2 {m}
  5.46420000000011, -8.506, -1.15505827125162e-14, !- X,Y,Z Vertex 3 {m}
  5.46420000000011, -8.506, 1.43536730946137; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 524,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.31313538037658, -8.506, 1.39731682142475, !- X,Y,Z Vertex 1 {m}
  -3.31313538037658, -8.506, 0.397316821424747, !- X,Y,Z Vertex 2 {m}
  -0.313135380376563, -8.506, 0.397316821424747, !- X,Y,Z Vertex 3 {m}
  -0.313135380376563, -8.506, 1.39731682142475; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 524,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0766925646764906, -8.506, 1.39675554053389, !- X,Y,Z Vertex 1 {m}
  0.0766925646764906, -8.506, 0.396755540533888, !- X,Y,Z Vertex 2 {m}
  3.07669256467649, -8.506, 0.396755540533888, !- X,Y,Z Vertex 3 {m}
  3.07669256467649, -8.506, 1.39675554053389; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 540,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -3.796, -9.5742589153486e-15, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, -8.506, -1.19026058157363e-14, !- X,Y,Z Vertex 2 {m}
  2, -8.506, -1.20822536604804e-14,       !- X,Y,Z Vertex 3 {m}
  2, -3.796, -9.75390676009271e-15;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2MedicalArea,                   !- Zone Name
  Level2MedicalArea,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 511,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46420000000011, -3.0724, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  5.46420000000011, 1.80477854883065e-15, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  -8.5838821398552e-30, 1.80477854883068e-15, 4.16560000000004, !- X,Y,Z Vertex 3 {m}
  8.5838821398552e-30, -3.0724, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  3Tablo_dialysis_machines,               !- Name
  Level2MedicalArea,                      !- Zone or ZoneList or Space or SpaceList Name
  Medical_Operations,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5400,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.02,                                   !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1;                                    !- Value Until Time 3

Schedule:Week:Daily,
  Medical_Operations Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medical_Operations,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Medical_Operations Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Level2MedicalArea,                      !- Zone or ZoneList or Space or SpaceList Name
  Medical_Operations,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.2,                                   !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  TZ_Level2MedicalArea Thermostat,        !- Name
  TZ_Level2MedicalArea,                   !- Zone or ZoneList Name
  TZ_Level2MedicalArea Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2MedicalArea Thermostat Schedule, !- Name
  TZ_Level2MedicalArea Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2MedicalArea Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  TZ_Level2MedicalArea,                   !- Zone Name
  MinimumHumiditySchedule,                !- Humidifying Relative Humidity Setpoint Schedule Name
  MaximumHumiditySchedule;                !- Dehumidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  MinimumHumiditySchedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MinimumHumiditySchedule,                !- Name
  Percent,                                !- Schedule Type Limits Name
  MinimumHumiditySchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  MaximumHumiditySchedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MaximumHumiditySchedule,                !- Name
  Percent,                                !- Schedule Type Limits Name
  MaximumHumiditySchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  TZ_Level2MedicalArea,                   !- Zone Name
  TZ_Level2MedicalArea Equipment List,    !- Zone Conditioning Equipment List Name
  TZ_Level2MedicalArea Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  TZ_Level2MedicalArea Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2MedicalArea Inlet Node List,   !- Name
  Node 75;                                !- Node Name 1

NodeList,
  TZ_Level2MedicalArea Return Node List,  !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 6,                     !- Name
  Node 75,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 6;                         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 6,                         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 6 Damper Outlet,           !- Damper Air Outlet Node Name
  Node 65,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 6,                    !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 75,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 6,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 6 Damper Outlet,           !- Air Inlet Node Name
  Node 75;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2MedicalArea Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 6,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2MedicalArea,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2MedicalArea DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2MedicalArea DSOA Space List,   !- Name
  Level2MedicalArea,                      !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2OpenAreaByFreight,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  22.0944,                                !- X Origin {m}
  -2.414,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2OpenAreaByFreight,                !- Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 0.914, 4.16560000000004,        !- X,Y,Z Vertex 1 {m}
  2.3866, 0.914000000000002, -4.59047466074508e-31, !- X,Y,Z Vertex 2 {m}
  6.42185029535692e-64, 0.914000000000002, -4.49033856141347e-31, !- X,Y,Z Vertex 3 {m}
  0, 0.914, 4.16560000000004;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 297,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.12948915010911e-30, 0.914, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  5.77067529387275e-30, 0.914000000000002, -1.90995529992569e-31, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 3.84888944654165e-44, -1.39243118385389e-31, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 1.80477854883065e-15, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 322,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 1.80477854883065e-15, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, -4.72019866167322e-31, -1.39243118385389e-31, !- X,Y,Z Vertex 2 {m}
  -1.5, 7.21911419532264e-16, -1.3294947265517e-31, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 2.52668996836292e-15, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 152,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 166,                            !- Building Surface Name
  Sub Surface 184,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.167503994026975, 0, 2.55867829245158, !- X,Y,Z Vertex 1 {m}
  -0.167503994026975, 0, 0.0586782924515765, !- X,Y,Z Vertex 2 {m}
  -1.36750399402697, 0, 0.0586782924515765, !- X,Y,Z Vertex 3 {m}
  -1.36750399402697, 0, 2.55867829245158; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 2.52668996836292e-15, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  -1.5, 7.21911419532264e-16, -1.3294947265517e-31, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.796, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, -3.796, 4.16560000000005; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  2.3866, -1.441, -6.76645782901614e-32,  !- X,Y,Z Vertex 2 {m}
  2.3866, 0.914000000000002, -2.0100913992573e-31, !- X,Y,Z Vertex 3 {m}
  2.3866, 0.914, 4.16560000000004;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -3.796, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  6.7056, -3.796, 1.05091972831503e-29,   !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -1.441, -5.3403847238045e-30, !- X,Y,Z Vertex 3 {m}
  6.7056, -1.441, 4.16560000000004;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 255,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70559999999999, -3.62716999508738, 3.99020512997224, !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -3.62716999508738, 0.160205129972238, !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -1.59716999508738, 0.160205129972238, !- X,Y,Z Vertex 3 {m}
  6.70559999999999, -1.59716999508738, 3.99020512997224; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -3.796, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  6.7056, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 2 {m}
  2.3866, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 3 {m}
  2.3866, 0.914, 4.16560000000004,        !- X,Y,Z Vertex 4 {m}
  0, 0.914, 4.16560000000004,             !- X,Y,Z Vertex 5 {m}
  -2.88764567812905e-15, 1.80477854883065e-15, 4.16560000000004, !- X,Y,Z Vertex 6 {m}
  -1.50000000000001, 2.52668996836292e-15, 4.16560000000004, !- X,Y,Z Vertex 7 {m}
  -1.50000000000001, -3.796, 4.16560000000005; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, -3.796, 4.16560000000005, !- X,Y,Z Vertex 1 {m}
  -1.5, -3.796, 0,                        !- X,Y,Z Vertex 2 {m}
  6.7056, -3.796, 0,                      !- X,Y,Z Vertex 3 {m}
  6.7056, -3.796, 4.16560000000004;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3866, 0.914000000000002, -1.83654976668918e-31, !- X,Y,Z Vertex 1 {m}
  2.3866, -1.441, -8.78387982232892e-32,  !- X,Y,Z Vertex 2 {m}
  6.70559999999999, -1.441, -9.04028700416292e-32, !- X,Y,Z Vertex 3 {m}
  6.7056, -3.796, 5.41330840399924e-33,   !- X,Y,Z Vertex 4 {m}
  -1.5, -3.796, 1.02847480225614e-32,     !- X,Y,Z Vertex 5 {m}
  -1.5, 7.21911419532264e-16, -1.44160353200201e-31, !- X,Y,Z Vertex 6 {m}
  -2.88764567812905e-15, 2.0257312876535e-44, -1.4505086205121e-31, !- X,Y,Z Vertex 7 {m}
  6.47384064962975e-64, 0.914000000000002, -1.82238117719705e-31; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2OpenAreaByFreight,             !- Zone Name
  Level2OpenAreaByFreight,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 502,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7056, -1.441, 4.16560000000004,       !- X,Y,Z Vertex 1 {m}
  6.70559999999999, -1.441, -8.57860822293725e-32, !- X,Y,Z Vertex 2 {m}
  2.3866, -1.441, -6.76645782901614e-32,  !- X,Y,Z Vertex 3 {m}
  2.3866, -1.441, 4.16560000000004;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 732,                            !- Building Surface Name
  Sub Surface 172,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.20122186548095, -1.441, 3.12530195800705, !- X,Y,Z Vertex 1 {m}
  6.20122186548095, -1.441, 0.12530195800705, !- X,Y,Z Vertex 2 {m}
  2.96122186548095, -1.441, 0.12530195800705, !- X,Y,Z Vertex 3 {m}
  2.96122186548095, -1.441, 3.12530195800705; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level2SecurityAndStorage,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  -4.54,                                  !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2SecurityAndStorage,               !- Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Night Time Occupancy Critical Spaces;   !- Space Type

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, -0.9464, 4.16560000000003,       !- X,Y,Z Vertex 1 {m}
  2.68100000043467, 3.95607457903679e-13, 4.16560000000004, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.16560000000004,                 !- X,Y,Z Vertex 3 {m}
  0, -0.9464, 4.16560000000003;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -3.17806501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  4.181, -6.38, 1.43536730946138,         !- X,Y,Z Vertex 2 {m}
  4.181, -6.38, 0,                        !- X,Y,Z Vertex 3 {m}
  4.181, -0.999999999999603, 0,           !- X,Y,Z Vertex 4 {m}
  4.181, -0.999999999999603, 4.16560000000004; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 324,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -0.999999999999603, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  4.181, -0.999999999999603, 7.0374088949667e-32, !- X,Y,Z Vertex 2 {m}
  2.68100000043467, -0.999999999999603, -1.40748177899334e-31, !- X,Y,Z Vertex 3 {m}
  2.68100000043467, -0.999999999999604, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000043467, 3.95607457903679e-13, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  2.68100000043467, 3.96329369323212e-13, -5.07816345418914e-44, !- X,Y,Z Vertex 2 {m}
  -4.32618910103542e-41, 7.21911419532556e-16, 5.08094144294973e-44, !- X,Y,Z Vertex 3 {m}
  5.24630258397845e-41, -3.55537716716937e-28, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000043467, 3.95607457903679e-13, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  2.68100000043467, -0.999999999999604, 4.16560000000003, !- X,Y,Z Vertex 2 {m}
  2.68100000043467, -0.999999999999603, 0, !- X,Y,Z Vertex 3 {m}
  2.68100000043467, 3.96329369323212e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.16560000000004,                 !- X,Y,Z Vertex 1 {m}
  0, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 2 {m}
  0, -6.38, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -6.38, 1.43536730946138,             !- X,Y,Z Vertex 4 {m}
  0, -3.17806501719295, 4.1656;           !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 233,                            !- Building Surface Name
  Sub Surface 197,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.01783921111702, 2.50887272394913, !- X,Y,Z Vertex 1 {m}
  0, -3.01783921111702, 0.00887272394912994, !- X,Y,Z Vertex 2 {m}
  0, -4.21783921111702, 0.00887272394912994, !- X,Y,Z Vertex 3 {m}
  0, -4.21783921111702, 2.50887272394913; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.87161437393775e-30, -5.53949206701315, 2.15205339072777, !- X,Y,Z Vertex 1 {m}
  1.53788774802951e-31, -6.38, 1.43536730946138, !- X,Y,Z Vertex 2 {m}
  1.05, -6.38, 1.43536730946138;          !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 317,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -2.50067181719832, 0,            !- X,Y,Z Vertex 1 {m}
  4.181, -6.38, 0,                        !- X,Y,Z Vertex 2 {m}
  2.68100015044612, -6.38, 0,             !- X,Y,Z Vertex 3 {m}
  2.68100015044612, -2.50067181719832, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -3.17806501719295, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  4.181, -0.999999999999603, 4.16560000000004, !- X,Y,Z Vertex 2 {m}
  2.68100000043467, -0.999999999999604, 4.16560000000003, !- X,Y,Z Vertex 3 {m}
  2.681, -0.9464, 4.16560000000003,       !- X,Y,Z Vertex 4 {m}
  2.41185340983771e-29, -0.9464, 4.16560000000002, !- X,Y,Z Vertex 5 {m}
  -1.42005072762473e-29, -3.17806501719295, 4.1656; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.38, 1.43536730946138,             !- X,Y,Z Vertex 1 {m}
  0, -6.38, 0,                            !- X,Y,Z Vertex 2 {m}
  4.181, -6.38, 0,                        !- X,Y,Z Vertex 3 {m}
  4.181, -6.38, 1.43536730946138;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 470,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10785591274147, -6.38, 1.40910433646849, !- X,Y,Z Vertex 1 {m}
  1.10785591274147, -6.38, 0.459104336468493, !- X,Y,Z Vertex 2 {m}
  3.47785591274147, -6.38, 0.459104336468493, !- X,Y,Z Vertex 3 {m}
  3.47785591274147, -6.38, 1.40910433646849; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100015044612, -2.50067181719832, 0, !- X,Y,Z Vertex 1 {m}
  2.68100015044612, -6.38, 0,             !- X,Y,Z Vertex 2 {m}
  0, -6.38, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.50167090559173, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55759754631732e-29, -3.17806501719295, 4.1656, !- X,Y,Z Vertex 1 {m}
  2.07043610892355e-29, -5.53949206701315, 2.15205339072777, !- X,Y,Z Vertex 2 {m}
  1.05, -6.38, 1.43536730946138,          !- X,Y,Z Vertex 3 {m}
  4.181, -6.38, 1.43536730946138,         !- X,Y,Z Vertex 4 {m}
  4.181, -3.17806501719295, 4.16560000000002; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 228,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 610,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44268174959529, -5.1305098075377, 2.50078524839069, !- X,Y,Z Vertex 1 {m}
  1.06472548848439, -5.16479722402851, 2.47154898160827, !- X,Y,Z Vertex 2 {m}
  1.09280886992281, -6.29253821255873, 1.5099444112849, !- X,Y,Z Vertex 3 {m}
  3.46801986239084, -6.27174386227091, 1.52767538185087; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.181, -0.999999999999603, 0,           !- X,Y,Z Vertex 1 {m}
  4.181, -2.5, 0,                         !- X,Y,Z Vertex 2 {m}
  2.68100015040306, -2.50024102504099, 0, !- X,Y,Z Vertex 3 {m}
  2.68100000043467, -0.999999999999603, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SecurityAndStorage,            !- Zone Name
  Level2SecurityAndStorage,               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 713,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.68100000043467, 3.96329369323212e-13, 0, !- X,Y,Z Vertex 1 {m}
  2.68100015040306, -2.50024102504099, 0, !- X,Y,Z Vertex 2 {m}
  7.21911419532262e-16, -2.50067181719832, 0, !- X,Y,Z Vertex 3 {m}
  0, 7.21911419532262e-16, 0;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level2SecurityAndStorage Thermostat, !- Name
  TZ_Level2SecurityAndStorage,            !- Zone or ZoneList Name
  TZ_Level2SecurityAndStorage Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level2SecurityAndStorage Thermostat Schedule, !- Name
  TZ_Level2SecurityAndStorage Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level2SecurityAndStorage Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level2SecurityAndStorage,            !- Zone Name
  TZ_Level2SecurityAndStorage Equipment List, !- Zone Conditioning Equipment List Name
  TZ_Level2SecurityAndStorage Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  TZ_Level2SecurityAndStorage Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  TZ_Level2SecurityAndStorage Inlet Node List, !- Name
  Node 45;                                !- Node Name 1

NodeList,
  TZ_Level2SecurityAndStorage Return Node List, !- Name
  Node 46;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU VAV Elec Rht 18,                    !- Name
  Node 45,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  VAV Elec Rht 18;                        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  VAV Elec Rht 18,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  VAV Elec Rht 18 Damper Outlet,          !- Damper Air Outlet Node Name
  Node 47,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  VAV Elec Rht Coil 18,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 45,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  VAV Elec Rht Coil 18,                   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  VAV Elec Rht 18 Damper Outlet,          !- Air Inlet Node Name
  Node 45;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  TZ_Level2SecurityAndStorage Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU VAV Elec Rht 18,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level2SecurityAndStorage,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level2SecurityAndStorage DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level2SecurityAndStorage DSOA Space List, !- Name
  Level2SecurityAndStorage,               !- Space Name 1
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level2SideCorridor,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.65760000000001,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2SideCorridor,                     !- Name
  TZ_Level2SideCorridor,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Corridor - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -1.5, -1.06481934381009e-14,   !- X,Y,Z Vertex 1 {m}
  17.3444, -2.414, -1.02872377283348e-14, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -2.414, -9.20437059903635e-15, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -1.5, -9.56532630880245e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 277,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 9.90367543202606e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  -6.10886188799208e-31, 6.21711601980072e-17, -5.77529135625809e-15, !- X,Y,Z Vertex 2 {m}
  6.13813421800357e-31, -2.414, -2.88764567812905e-15, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -2.41400000000001, 4.16560000000004; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 133,                            !- Building Surface Name
  Sub Surface 145,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.483923545316777, 2.5703310477952, !- X,Y,Z Vertex 1 {m}
  0, -0.483923545316777, 0.0703310477952028, !- X,Y,Z Vertex 2 {m}
  0, -1.68392354531678, 0.0703310477952028, !- X,Y,Z Vertex 3 {m}
  0, -1.68392354531678, 2.5703310477952;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532277e-16, -2.41400000000001, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  1.37772989261547e-29, -2.414, -2.88764567812905e-15, !- X,Y,Z Vertex 2 {m}
  2.681, -2.414, -3.60955709766131e-15,   !- X,Y,Z Vertex 3 {m}
  2.681, -2.414, 4.16560000000004;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -1.5, 4.16560000000001,        !- X,Y,Z Vertex 1 {m}
  17.3444, -1.5, -1.08286712929839e-14,   !- X,Y,Z Vertex 2 {m}
  17.3444, 0, -1.01067598734517e-14,      !- X,Y,Z Vertex 3 {m}
  17.3444, 9.96584659222408e-15, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 181,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 135,                            !- Building Surface Name
  Sub Surface 136,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3444, -1.26264437993117, 2.55390266221517, !- X,Y,Z Vertex 1 {m}
  17.3444, -1.26264437993117, 0.0539026622151608, !- X,Y,Z Vertex 2 {m}
  17.3444, -0.0626443799311683, 0.0539026622151608, !- X,Y,Z Vertex 3 {m}
  17.3444, -0.0626443799311685, 2.55390266221517; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 369,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -2.41400000000001, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  17.3444, 9.96584659222408e-15, 4.16560000000002, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, 9.82907003978844e-15, 4.16560000000002, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -2.414, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 126,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, 9.9639210001247e-15, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  17.3444, 1.92559209937542e-18, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -1.3099977613752e-16, -1.22724941320484e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, 9.83099563188781e-15, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 183,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 137,                            !- Building Surface Name
  Sub Surface 61,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3288854562556, 0, 2.51560138112873,  !- X,Y,Z Vertex 1 {m}
  17.3288854562556, 0, 0.0156013811287292, !- X,Y,Z Vertex 2 {m}
  15.3288854562556, 0, 0.0156013811287292, !- X,Y,Z Vertex 3 {m}
  15.3288854562556, 0, 2.51560138112873;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 9.9328354200257e-15, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 9.7999100517888e-15, 4.16560000000002, !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -9.9914196038515e-17, -1.22724941320484e-14, !- X,Y,Z Vertex 3 {m}
  -2.55929412793057e-34, 3.30111721983775e-17, -5.77529135625809e-15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 194,                            !- Building Surface Name
  Sub Surface 62,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5624221596685, 0, 2.59285198363093,  !- X,Y,Z Vertex 1 {m}
  13.5624221596685, 0, 0.092851983630929, !- X,Y,Z Vertex 2 {m}
  11.0624221596685, 0, 0.092851983630929, !- X,Y,Z Vertex 3 {m}
  11.0624221596685, 0, 2.59285198363093;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 194,                            !- Building Surface Name
  Sub Surface 63,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10655346611239, 0, 2.52605140362208,  !- X,Y,Z Vertex 1 {m}
  2.10655346611239, 0, 0.0260514036220797, !- X,Y,Z Vertex 2 {m}
  0.906553466112391, 0, 0.0260514036220797, !- X,Y,Z Vertex 3 {m}
  0.906553466112391, 0, 2.52605140362208; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -2.414, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -2.414, -9.3848484539194e-15, !- X,Y,Z Vertex 2 {m}
  15.8444, -2.414, -8.66293703438714e-15, !- X,Y,Z Vertex 3 {m}
  15.8444, -2.414, 4.16560000000003;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 162,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -2.41400000000001, 4.16560000000002, !- X,Y,Z Vertex 1 {m}
  17.3444, -2.414, -1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  17.3444, -1.5, -1.08286712929839e-14,   !- X,Y,Z Vertex 3 {m}
  17.3444, -1.5, 4.16560000000001;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.8444, -2.414, 4.16560000000003,      !- X,Y,Z Vertex 1 {m}
  15.8444, -2.414, -8.66293703438714e-15, !- X,Y,Z Vertex 2 {m}
  17.3444, -2.414, -1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  17.3444, -2.41400000000001, 4.16560000000002; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 184,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 322,                            !- Building Surface Name
  Sub Surface 152,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.976896005973, -2.41399999999995, 2.55867829245157, !- X,Y,Z Vertex 1 {m}
  15.976896005973, -2.41399999999995, 0.0586782924515664, !- X,Y,Z Vertex 2 {m}
  17.176896005973, -2.41399999999995, 0.0586782924515664, !- X,Y,Z Vertex 3 {m}
  17.176896005973, -2.41399999999995, 2.55867829245157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 156,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, -2.414, 4.16560000000004,        !- X,Y,Z Vertex 1 {m}
  2.681, -2.414, -3.60955709766131e-15,   !- X,Y,Z Vertex 2 {m}
  9.681, -2.414, -1.44382283906452e-15,   !- X,Y,Z Vertex 3 {m}
  9.681, -2.414, 4.16560000000004;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 182,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 323,                            !- Building Surface Name
  Sub Surface 141,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.71929055945299, -2.414, 2.52320429838456, !- X,Y,Z Vertex 1 {m}
  4.71929055945299, -2.414, 0.0232042983845561, !- X,Y,Z Vertex 2 {m}
  7.21929055945299, -2.414, 0.0232042983845561, !- X,Y,Z Vertex 3 {m}
  7.21929055945299, -2.414, 2.52320429838456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3444, -6.51445122063841e-31, -1.1009149147867e-14, !- X,Y,Z Vertex 1 {m}
  17.3444, -1.5, -9.9262820185686e-15,    !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -1.5, -1.02872377283347e-14, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -1.29074184038145e-16, -1.13701048576331e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.181, -1.5, -1.1009149147867e-14,      !- X,Y,Z Vertex 1 {m}
  7.181, -2.414, -9.20437059903634e-15,   !- X,Y,Z Vertex 2 {m}
  4.181, -2.414, -3.79003495254437e-15,   !- X,Y,Z Vertex 3 {m}
  4.181, -1.5, -5.59481350137503e-15;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.681, 7.57814924805806e-30, -6.49720277579036e-15, !- X,Y,Z Vertex 1 {m}
  2.681, -2.414, -3.60955709766131e-15,   !- X,Y,Z Vertex 2 {m}
  1.03591107623012e-45, -2.414, -2.88764567812905e-15, !- X,Y,Z Vertex 3 {m}
  -2.07182215246025e-45, 6.21711601980072e-17, -5.77529135625809e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 319,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.681, -1.5, -3.42907924277824e-15,     !- X,Y,Z Vertex 1 {m}
  9.681, -2.414, -1.62430069394758e-15,   !- X,Y,Z Vertex 2 {m}
  7.181, -2.414, -9.20437059903634e-15,   !- X,Y,Z Vertex 3 {m}
  7.181, -1.5, -1.1009149147867e-14;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 321,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.181, -1.5, -1.1009149147867e-14,     !- X,Y,Z Vertex 1 {m}
  13.181, -2.414, -9.20437059903632e-15,  !- X,Y,Z Vertex 2 {m}
  9.681, -2.414, -1.62430069394757e-15,   !- X,Y,Z Vertex 3 {m}
  9.681, -1.5, -3.42907924277825e-15;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -2.41400000000001, 4.16560000000004, !- X,Y,Z Vertex 1 {m}
  5.361, -2.414, 4.16560000000002,        !- X,Y,Z Vertex 2 {m}
  5.361, 8.88178419700126e-15, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  -7.21911419532253e-16, 9.90367543202606e-15, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.681, -2.414, 4.16560000000004,        !- X,Y,Z Vertex 1 {m}
  9.681, -2.414, -1.44382283906452e-15,   !- X,Y,Z Vertex 2 {m}
  15.1452000000001, -2.414, -9.3848484539194e-15, !- X,Y,Z Vertex 3 {m}
  15.1452000000001, -2.414, 4.16560000000003; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 527,                            !- Building Surface Name
  Sub Surface 150,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9245346921302, -2.414, 2.5128797827411, !- X,Y,Z Vertex 1 {m}
  13.9245346921302, -2.414, 0.0128797827410991, !- X,Y,Z Vertex 2 {m}
  15.1245346921302, -2.414, 0.0128797827410991, !- X,Y,Z Vertex 3 {m}
  15.1245346921302, -2.414, 2.5128797827411; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 513,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -2.414, 4.16560000000003, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, 9.82907003978844e-15, 4.16560000000002, !- X,Y,Z Vertex 2 {m}
  5.361, 8.88178419700126e-15, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  5.361, -2.414, 4.16560000000002;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 552,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -1.5, -9.74580416368553e-15, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -2.414, -9.02389274415326e-15, !- X,Y,Z Vertex 2 {m}
  13.181, -2.414, -9.74580416368553e-15,  !- X,Y,Z Vertex 3 {m}
  13.181, -1.5, -1.04677155832178e-14;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2SideCorridor,                  !- Zone Name
  Level2SideCorridor,                     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 557,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1452000000001, -1.29074184038146e-16, -1.19359077786063e-14, !- X,Y,Z Vertex 1 {m}
  15.1452000000001, -1.5, -9.73806059332213e-15, !- X,Y,Z Vertex 2 {m}
  4.181, -1.5, -5.29295929561934e-15,     !- X,Y,Z Vertex 3 {m}
  4.181, -2.414, -3.95373774405284e-15,   !- X,Y,Z Vertex 4 {m}
  2.681, -2.414, -3.34560838244378e-15,   !- X,Y,Z Vertex 5 {m}
  2.681, 7.0133401141449e-30, -6.88267711929445e-15; !- X,Y,Z Vertex 6 {m}

Zone,
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  10.922,                                 !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -6.922, 1.01067598734517e-14,  !- X,Y,Z Vertex 1 {m}
  22.0944, -10.922, 1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -6.922, 9.3848484539194e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -10.922, 4.16560000000001,     !- X,Y,Z Vertex 1 {m}
  22.0944, -9.422, 4.16560000000001,      !- X,Y,Z Vertex 2 {m}
  28.8, -9.422, 4.16560000000001,         !- X,Y,Z Vertex 3 {m}
  28.8, -5.4356, 4.1656,                  !- X,Y,Z Vertex 4 {m}
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 5 {m}
  19.8952000000001, -10.922, 4.16560000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  28.8, -3.32166856026946, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  28.8, -3.40687146781106e-15, 1.44878816526467, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -1.25894420568242e-14, 1.44878816526467; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.55, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  28.55, -0.0774062017534789, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  24.55, -0.0774062017534788, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  24.55, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.35, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  24.35, -0.077406201753479, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  20.35, -0.077406201753479, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  20.35, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, -5.7164, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  0.630000000000001, -5.7164, -6.45095815371954e-32, !- X,Y,Z Vertex 2 {m}
  0.63, -10.922, 7.21911419532262e-16,    !- X,Y,Z Vertex 3 {m}
  0.63, -10.922, 4.1656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -10.922, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 2 {m}
  22.0944, -10.922, 1.01067598734517e-14, !- X,Y,Z Vertex 3 {m}
  22.0944, -10.922, 4.16560000000001;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 126,                            !- Building Surface Name
  Sub Surface 183,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0788854562556, -10.922, 2.51560138112874, !- X,Y,Z Vertex 1 {m}
  20.0788854562556, -10.922, 0.0156013811287393, !- X,Y,Z Vertex 2 {m}
  22.0788854562556, -10.922, 0.0156013811287393, !- X,Y,Z Vertex 3 {m}
  22.0788854562556, -10.922, 2.51560138112874; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.7164, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  -1.5, -5.7164, -1.44382283906452e-15,   !- X,Y,Z Vertex 2 {m}
  0.630000000000001, -5.7164, 0,          !- X,Y,Z Vertex 3 {m}
  0.63, -5.7164, 4.1656;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 289,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -10.922, 4.16560000000001,     !- X,Y,Z Vertex 1 {m}
  22.0944, -10.922, 1.01067598734517e-14, !- X,Y,Z Vertex 2 {m}
  22.0944, -9.422, 9.3848484539194e-15,   !- X,Y,Z Vertex 3 {m}
  22.0944, -9.422, 4.16560000000001;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0944, -9.422, 4.16560000000001,      !- X,Y,Z Vertex 1 {m}
  22.0944, -9.422, 9.3848484539194e-15,   !- X,Y,Z Vertex 2 {m}
  28.8, -9.422, 1.01067598734517e-14,     !- X,Y,Z Vertex 3 {m}
  28.8, -9.422, 4.16560000000001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 686,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  -1.5, -2.02135197469033e-14, 1.44878816526466, !- X,Y,Z Vertex 2 {m}
  -1.5, -2.88764567812905e-15, -1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, -1.44382283906452e-15,   !- X,Y,Z Vertex 4 {m}
  -1.5, -5.7164, 4.1656;                  !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 146,                            !- Building Surface Name
  Sub Surface 196,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.5, -2.49112829990933, 2.54721873803207, !- X,Y,Z Vertex 1 {m}
  -1.5, -2.49112829990933, 0.0472187380320705, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.69112829990934, 0.0472187380320705, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.69112829990934, 2.54721873803207; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, -10.922, 4.16560000000003,        !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 5.77529135625809e-15,    !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -10.922, 4.16560000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 192,                            !- Building Surface Name
  Sub Surface 46,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8124221596685, -10.922, 2.59285198363094, !- X,Y,Z Vertex 1 {m}
  15.8124221596685, -10.922, 0.0928519836309391, !- X,Y,Z Vertex 2 {m}
  18.3124221596685, -10.922, 0.0928519836309391, !- X,Y,Z Vertex 3 {m}
  18.3124221596685, -10.922, 2.59285198363094; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 192,                            !- Building Surface Name
  Sub Surface 60,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.65655346611239, -10.922, 2.52605140362209, !- X,Y,Z Vertex 1 {m}
  5.65655346611239, -10.922, 0.0260514036220898, !- X,Y,Z Vertex 2 {m}
  6.85655346611239, -10.922, 0.0260514036220898, !- X,Y,Z Vertex 3 {m}
  6.85655346611239, -10.922, 2.52605140362209; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -7.94102561485488e-15, 1.44878816526467, !- X,Y,Z Vertex 1 {m}
  28.8, -7.21911419532264e-16, 1.22724941320484e-14, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -7.21911419532258e-16, 1.08286712929839e-14, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -7.94102561485488e-15, 1.44878816526467; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.55, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  28.55, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  24.55, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  24.55, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.35, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  24.35, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  20.35, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  20.35, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 331,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 9.29232094267232e-33, 6.3345371705237e-15, !- X,Y,Z Vertex 1 {m}
  4.75, -10.922, 5.71061468138108e-15,    !- X,Y,Z Vertex 2 {m}
  0.63, -10.922, 5.458120655281e-16,      !- X,Y,Z Vertex 3 {m}
  0.630000000000001, -5.7164, 8.43183509355313e-16, !- X,Y,Z Vertex 4 {m}
  -1.5, -5.7164, -1.82696929932596e-15,   !- X,Y,Z Vertex 5 {m}
  -1.5, -2.88764567812905e-15, -1.50041825401056e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, 1.5820183502578e-32, 1.2195199159673e-14, !- X,Y,Z Vertex 1 {m}
  28.8, -9.422, 1.02667714187674e-14,     !- X,Y,Z Vertex 2 {m}
  22.0944, -9.422, 9.32249888119615e-15,  !- X,Y,Z Vertex 3 {m}
  22.0944, -6.922, 9.83418104552049e-15,  !- X,Y,Z Vertex 4 {m}
  19.8952000000001, -6.922, 9.52449299901808e-15, !- X,Y,Z Vertex 5 {m}
  19.8952000000001, -1.44382283906452e-15, 1.09412385755993e-14; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.63, -10.922, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  0.63, -10.922, 7.21911419532262e-16,    !- X,Y,Z Vertex 2 {m}
  4.75, -10.922, 5.77529135625809e-15,    !- X,Y,Z Vertex 3 {m}
  4.75, -10.922, 4.16560000000003;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 367,                            !- Building Surface Name
  Sub Surface 178,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55575168357512, -10.922, 2.51574236071993, !- X,Y,Z Vertex 1 {m}
  2.55575168357512, -10.922, 0.0157423607199303, !- X,Y,Z Vertex 2 {m}
  3.75575168357512, -10.922, 0.0157423607199303, !- X,Y,Z Vertex 3 {m}
  3.75575168357512, -10.922, 2.51574236071993; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -5.4356, 4.1656,                  !- X,Y,Z Vertex 1 {m}
  28.8, -3.32166856026946, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  19.8952000000001, -5.4356, 4.1656;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.8, -9.422, 4.16560000000001,         !- X,Y,Z Vertex 1 {m}
  28.8, -9.422, 1.01067598734517e-14,     !- X,Y,Z Vertex 2 {m}
  28.8, 0, 1.22724941320484e-14,          !- X,Y,Z Vertex 3 {m}
  28.8, -8.66293703438714e-15, 1.44878816526467, !- X,Y,Z Vertex 4 {m}
  28.8, -3.32166856026946, 4.16560000000001; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -9.24578171105084, 4.02487263171535, !- X,Y,Z Vertex 1 {m}
  28.8, -9.242673385179, 0.208202712478659, !- X,Y,Z Vertex 2 {m}
  28.8, -6.342673385179, 0.208202712478659, !- X,Y,Z Vertex 3 {m}
  28.8, -6.34578171105083, 4.02487263171535; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -3.39729999852415, 4.04445173458092, !- X,Y,Z Vertex 1 {m}
  28.8, -6.05913615369448, 4.04295426304075, !- X,Y,Z Vertex 2 {m}
  28.8, -6.09636973017179, 0.211122309757556, !- X,Y,Z Vertex 3 {m}
  28.8, -3.43453357500147, 0.212619781297732; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 391,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.8, -3.10582044570778, 3.57240731325187, !- X,Y,Z Vertex 1 {m}
  28.8, -3.14594880270326, 0.214108669225765, !- X,Y,Z Vertex 2 {m}
  28.8, -0.190940459397887, 0.234224412501234, !- X,Y,Z Vertex 3 {m}
  28.8, -0.157261865097692, 1.1360203658157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.43559999999999, 4.1656;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -1.01067598734517e-14, 1.44878816526467, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, 1.44382283906451e-15, 1.08286712929839e-14, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.77529135625808e-15, -1.44382283906454e-15, !- X,Y,Z Vertex 3 {m}
  -1.5, -1.73258740687743e-14, 1.44878816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94, 0, 1.30000000000001,              !- X,Y,Z Vertex 1 {m}
  3.94, 0, 0.0500000000000103,            !- X,Y,Z Vertex 2 {m}
  -0.060000000000003, 0, 0.0500000000000103, !- X,Y,Z Vertex 3 {m}
  -0.060000000000003, 0, 1.30000000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.14, 0, 1.30000000000001,              !- X,Y,Z Vertex 1 {m}
  8.14, 0, 0.0500000000000103,            !- X,Y,Z Vertex 2 {m}
  4.14, 0, 0.0500000000000103,            !- X,Y,Z Vertex 3 {m}
  4.14, 0, 1.30000000000001;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.32, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  17.32, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  13.32, 0, 0.0500000000000103,           !- X,Y,Z Vertex 3 {m}
  13.32, 0, 1.30000000000001;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 533,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.12, 0, 1.30000000000001,             !- X,Y,Z Vertex 1 {m}
  13.12, 0, 0.0500000000000103,           !- X,Y,Z Vertex 2 {m}
  9.12, 0, 0.0500000000000103,            !- X,Y,Z Vertex 3 {m}
  9.12, 0, 1.30000000000001;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 516,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -10.922, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -5.4356, 4.1656,      !- X,Y,Z Vertex 2 {m}
  -1.5, -5.43559999999999, 4.1656,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.7164, 4.1656,                  !- X,Y,Z Vertex 4 {m}
  0.63, -5.7164, 4.1656,                  !- X,Y,Z Vertex 5 {m}
  0.63, -10.922, 4.1656;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 546,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -1.44382283906452e-15, 1.04428486572379e-14, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -6.922, 9.77598329122571e-15, !- X,Y,Z Vertex 2 {m}
  7.431, -6.922, 6.6748782006939e-15,     !- X,Y,Z Vertex 3 {m}
  7.431, -10.922, 6.28951826656377e-15,   !- X,Y,Z Vertex 4 {m}
  4.75, -10.922, 5.62248285733448e-15,    !- X,Y,Z Vertex 5 {m}
  4.75, -1.71008655486063e-32, 6.67470815747679e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.32166856026951, 4.16560000000001, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -3.32166856026948, 4.16560000000001, !- X,Y,Z Vertex 2 {m}
  19.8952000000001, -5.61944206636469e-15, 1.44878816526467, !- X,Y,Z Vertex 3 {m}
  -1.5, -2.08990935164567e-14, 1.44878816526466; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.32, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  17.32, -0.0774062017534711, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  13.32, -0.0774062017534711, 1.51209914322347, !- X,Y,Z Vertex 3 {m}
  13.32, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.12, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  13.12, -0.0774062017534715, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  9.12, -0.0774062017534837, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  9.12, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.14, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 1 {m}
  8.14, -0.0774062017534712, 1.51209914322347, !- X,Y,Z Vertex 2 {m}
  4.14, -0.0774062017534836, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  4.14, -1.62553023682276, 2.77831870239985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 537,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0600000000000011, -1.62553023682276, 2.77831870239986, !- X,Y,Z Vertex 1 {m}
  3.94, -1.62553023682276, 2.77831870239985, !- X,Y,Z Vertex 2 {m}
  3.94, -0.0774062017534852, 1.51209914322348, !- X,Y,Z Vertex 3 {m}
  -0.060000000000003, -0.0774062017534823, 1.51209914322348; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level2_TeenReq_ClassRoom_OfficeSpace, !- Zone Name
  Level2_TeenReq_ClassRoom_OfficeSpace,   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 549,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8952000000001, -6.922, 9.3848484539194e-15, !- X,Y,Z Vertex 1 {m}
  19.8952000000001, -10.922, 9.3848484539194e-15, !- X,Y,Z Vertex 2 {m}
  7.431, -10.922, 6.49720277579036e-15,   !- X,Y,Z Vertex 3 {m}
  7.431, -6.922, 6.49720277579036e-15;    !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level3Bathrooms,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.07137162066139e-15,                   !- X Origin {m}
  5.4864,                                 !- Y Origin {m}
  7.84735760281637,                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3Bathrooms,                        !- Name
  TZ_Level3Bathrooms,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - Restroom - CZ1-3 1; !- Space Type

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  -5.2592, 4.65644051710147e-16, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -5.2592, 2.82649595795906e-16, -0.0241576028163798, !- X,Y,Z Vertex 3 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 4 {m}
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 5 {m}
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 6 {m}
  -5.2592, -5.73640000000003, 3.31764239718357, !- X,Y,Z Vertex 7 {m}
  -5.2592, -5.23640000000003, 3.31764239718357; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -3.51132374822218e-16, -0.0241576028163769, !- X,Y,Z Vertex 1 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 2 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 3 {m}
  -5.2592, 2.82649595795906e-16, -0.0241576028163798; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -6.9864, 3.09127946456692,        !- X,Y,Z Vertex 1 {m}
  -1.5, -9.2964, 2.12089999999999,        !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -6.9864, -0.0241576028163784;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 2 {m}
  -1.5, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99999999999989, -8.38404659102673e-17, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -1.9999999999999, -1.14511676887925e-16, 1.20414293155144, !- X,Y,Z Vertex 2 {m}
  -1.5, -1.98809129885641e-16, 1.20414293155141, !- X,Y,Z Vertex 3 {m}
  -1.5, -3.51132374822218e-16, -0.0241576028163769, !- X,Y,Z Vertex 4 {m}
  -5.2592, 2.82649595795906e-16, -0.0241576028163798, !- X,Y,Z Vertex 5 {m}
  -5.2592, 4.65644051710147e-16, 1.45146870805556; !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.35, 0, 1.22584239718362,             !- X,Y,Z Vertex 1 {m}
  -2.35, 0, 0.225842397183627,            !- X,Y,Z Vertex 2 {m}
  -5.25346405594886, 0, 0.225842397183627, !- X,Y,Z Vertex 3 {m}
  -5.25346405594886, 0, 1.22584239718362; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9999999999999, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 1 {m}
  -1.99999999999989, -1.2568074657256e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -5.2592, 1.43161687508748e-15, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.23640000000001, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 1 {m}
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, 2.12089999999999,        !- X,Y,Z Vertex 3 {m}
  -1.5, -5.73640000000011, 3.61637657742777; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.23640000000012, 3.61796172196962, !- X,Y,Z Vertex 1 {m}
  -1.5, -2.34621211347991e-15, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  -1.99999999999989, -5.66826877598932e-16, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -1.9999999999999, -5.23640000000012, 3.61796172196962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -1.80169356483698e-15, 1.45146870805556, !- X,Y,Z Vertex 1 {m}
  -1.5, -7.43327678528559e-16, 1.20414293155141, !- X,Y,Z Vertex 2 {m}
  -1.9999999999999, 4.30006871755056e-16, 1.20414293155144, !- X,Y,Z Vertex 3 {m}
  -1.99999999999989, -6.28359014553262e-16, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -5.2592, -5.23640000000001, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  -5.2592, -5.23640000000003, 3.31764239718357, !- X,Y,Z Vertex 3 {m}
  -5.2592, -5.73640000000003, 3.31764239718357, !- X,Y,Z Vertex 4 {m}
  -5.2592, -5.73640000000001, 3.61637657742782; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -5.4864, 3.721396,             !- X,Y,Z Vertex 1 {m}
  -5.2592, -5.73640000000001, 3.61637657742782, !- X,Y,Z Vertex 2 {m}
  -1.5, -5.73640000000011, 3.61637657742777, !- X,Y,Z Vertex 3 {m}
  -1.5, -5.4864, 3.72139599999999;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5, -5.4864, 3.72139599999999,        !- X,Y,Z Vertex 1 {m}
  -1.5, -6.9864, 3.09127946456692,        !- X,Y,Z Vertex 2 {m}
  -1.5, -6.9864, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -3.51132374822218e-16, -0.0241576028163769, !- X,Y,Z Vertex 4 {m}
  -1.5, -2.34621211347991e-15, 1.45146870805556; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Bathrooms,                     !- Zone Name
  Level3Bathrooms,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.2592, -9.2964, 2.1209,               !- X,Y,Z Vertex 1 {m}
  -5.2592, -9.2964, -0.0241576028163813,  !- X,Y,Z Vertex 2 {m}
  -1.5, -9.2964, -0.0241576028163784,     !- X,Y,Z Vertex 3 {m}
  -1.5, -9.2964, 2.12089999999999;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  TZ_Level3Bathrooms Thermostat,          !- Name
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name
  TZ_Level3Bathrooms Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  TZ_Level3Bathrooms Thermostat Schedule, !- Name
  TZ_Level3Bathrooms Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  TZ_Level3Bathrooms Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  TZ_Level3Bathrooms,                     !- Zone Name
  TZ_Level3Bathrooms Equipment List,      !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  TZ_Level3Bathrooms Exhaust Node List,   !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  TZ_Level3Bathrooms Exhaust Node List,   !- Name
  Node 113;                               !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan 3,                     !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 113,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  TZ_Level3Bathrooms Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan 3,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  TZ_Level3Bathrooms,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  TZ_Level3Bathrooms DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  TZ_Level3Bathrooms DSOA Space List,     !- Name
  Level3Bathrooms,                        !- Space Name 1
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  TZ_Level3Classrooms,                    !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.13,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.8232,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Level3Classrooms,                       !- Name
  TZ_Level3Classrooms,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  189.1-2009 - Office - OpenOffice - CZ4-8; !- Space Type

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 3 {m}
  19.9644, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  26.67, 5.4864, 1.45146870805556,        !- X,Y,Z Vertex 2 {m}
  19.9644, 5.48640000000001, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  19.9644, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 123,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 1 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 2 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 3 {m}
  19.9644, 9.96584659222411e-15, 1.66382795732949e-14, !- X,Y,Z Vertex 4 {m}
  17.7652000000001, 8.80049223903676e-15, 1.62527719790797e-14, !- X,Y,Z Vertex 5 {m}
  17.7652000000001, 5.4864, 4.21328232344317e-15; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 5.4864, 1.45146870805556,        !- X,Y,Z Vertex 1 {m}
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 4.21328232344318e-15, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 5.4864, 1.45146870805556; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.17, 5.4864, 1.25,                    !- X,Y,Z Vertex 1 {m}
  26.17, 5.4864, 0.249999999999999,       !- X,Y,Z Vertex 2 {m}
  22.42, 5.4864, 0.249999999999999,       !- X,Y,Z Vertex 3 {m}
  22.42, 5.4864, 1.25;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 242,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.22, 5.4864, 1.25,                    !- X,Y,Z Vertex 1 {m}
  22.22, 5.4864, 0.250000000000002,       !- X,Y,Z Vertex 2 {m}
  18.22, 5.4864, 0.250000000000002,       !- X,Y,Z Vertex 3 {m}
  18.22, 5.4864, 1.25;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, -1.5, 3.09127946456692,        !- X,Y,Z Vertex 1 {m}
  19.9644, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.414, 3.75393938156776e-14,  !- X,Y,Z Vertex 3 {m}
  19.9644, -1.5, -1.44382283906452e-15;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 9.96584659222411e-15, 1.66321416021826e-14, !- X,Y,Z Vertex 1 {m}
  19.9644, -2.414, 3.75455317867899e-14,  !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.414, 3.71723001347992e-14, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 8.80049223903676e-15, 1.6258909950192e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 2 {m}
  -3.63, 5.4864, 1.22830053436778,        !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 1.36159296200908;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.2056, -2.88764567812905e-15,   !- X,Y,Z Vertex 2 {m}
  -1.5, 5.2056, -2.88764567812905e-15,    !- X,Y,Z Vertex 3 {m}
  -1.5, 5.2056, 1.56764608913934;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 8.4180295950323e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, 0.249999999999986, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  -1.50000000000001, 0.249999999999977, 3.34179999999993, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 8.04296474659981e-15, 3.34179999999993; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61999999999999, 4.20396394700707e-15, 3.34179999999992, !- X,Y,Z Vertex 1 {m}
  2.62, 2.81621062266787e-15, 6.64349113096864e-32, !- X,Y,Z Vertex 2 {m}
  7.981, 1.01901657182935e-14, 2.16573425859679e-14, !- X,Y,Z Vertex 3 {m}
  7.981, 1.15779190426327e-14, 3.34179999999991; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 7.66054056777047e-15, 3.34179999999993, !- X,Y,Z Vertex 1 {m}
  -1.5, 1.45528263346178e-15, 7.21911419532262e-15, !- X,Y,Z Vertex 2 {m}
  2.62, 4.07458317683123e-16, 1.61801916627007e-30, !- X,Y,Z Vertex 3 {m}
  2.61999999999999, 6.61271625199181e-15, 3.34179999999992; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 424,                            !- Building Surface Name
  Sub Surface 218,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.974897200272926, 0, 2.5631358347512, !- X,Y,Z Vertex 1 {m}
  -0.974897200272926, 0, 0.0631358347511985, !- X,Y,Z Vertex 2 {m}
  1.52510279972707, 0, 0.0631358347511985, !- X,Y,Z Vertex 3 {m}
  1.52510279972707, 0, 2.5631358347512;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 605,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  7.981, -0.25000000000002, 3.34179999999991, !- X,Y,Z Vertex 2 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, 1.22164938444489e-14, 2.16573425859679e-14, !- X,Y,Z Vertex 4 {m}
  7.981, -2.414, 4.18708623328712e-14,    !- X,Y,Z Vertex 5 {m}
  7.981, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.414, 3.71784381059115e-14, !- X,Y,Z Vertex 2 {m}
  19.9644, -2.414, 3.75393938156776e-14,  !- X,Y,Z Vertex 3 {m}
  19.9644, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 589,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 0.249999999999992, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  19.9644, 0.249999999999983, 3.34179999999988, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000017, 3.34179999999988, !- X,Y,Z Vertex 3 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 4 {m}
  19.9644, -1.5, 3.09127946456692,        !- X,Y,Z Vertex 5 {m}
  19.9644, -1.5, -1.44382283906452e-15,   !- X,Y,Z Vertex 6 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 7 {m}
  19.9644, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  19.9644, 1.5, 1.3346643075144e-14,      !- X,Y,Z Vertex 2 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 3 {m}
  26.67, 1.50000000000001, 3.10079033181746; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.67, 1.50000000000001, 3.10079033181746, !- X,Y,Z Vertex 1 {m}
  26.67, 1.5, 1.45220976603428e-14,       !- X,Y,Z Vertex 2 {m}
  26.67, 5.4864, 5.77424450285709e-15,    !- X,Y,Z Vertex 3 {m}
  26.67, 5.4864, 1.45146870805556;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 431,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.67, 1.6446190177709, 2.86819677329791, !- X,Y,Z Vertex 1 {m}
  26.67, 1.6446190177709, 0.148196773297913, !- X,Y,Z Vertex 2 {m}
  26.67, 5.36344196406051, 0.148196773297913, !- X,Y,Z Vertex 3 {m}
  26.67, 5.36344196406051, 1.3415154397676; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.4864, 0.0241576028163697,      !- X,Y,Z Vertex 1 {m}
  -3.63, 5.48640000000001, -2.88764567812905e-15, !- X,Y,Z Vertex 2 {m}
  -3.63, 5.2056, -2.88764567812905e-15,   !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 0.0241576028163683;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, 8.80049223903676e-15, 1.64308085740618e-14, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -2.414, 3.70004015109294e-14, !- X,Y,Z Vertex 2 {m}
  7.981, -2.414, 4.20488989278533e-14,    !- X,Y,Z Vertex 3 {m}
  7.981, 1.22164938444489e-14, 2.14793059909858e-14; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 0.253181212679464, 3.61664553622253, !- X,Y,Z Vertex 1 {m}
  19.9644, 5.48640000000001, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 0.253181212679457, 3.61664553622253; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 1 {m}
  7.981, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 534,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.48640000000001, -3.72295006222437e-15, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 5.4864, 4.78365724413359e-15, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 8.80049223903676e-15, 1.55586635229619e-14, !- X,Y,Z Vertex 3 {m}
  -1.5, 1.07285845463244e-15, 7.89893185050983e-15, !- X,Y,Z Vertex 4 {m}
  -1.5, 5.2056, -2.32459772900839e-15,    !- X,Y,Z Vertex 5 {m}
  -3.63, 5.2056, -3.17147336291424e-15;   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, -2.41399999999999, 2.70732845564305, !- X,Y,Z Vertex 1 {m}
  7.981, -2.414, 4.18708623328712e-14,    !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -2.414, 3.71784381059115e-14, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, -2.41399999999999, 2.70732845564305; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 0.249999999999988, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 0.249999999999996, 3.61796172196957, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 3 {m}
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 4 {m}
  -3.63, 5.2056, 1.56764608913934,        !- X,Y,Z Vertex 5 {m}
  -1.5, 5.2056, 1.56764608913934;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.4864, 1.45146870805557,        !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 5.4864, 1.45146870805556, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 5.4864, 4.21328232344321e-15, !- X,Y,Z Vertex 3 {m}
  -3.63, 5.48640000000001, -2.88764567812908e-15; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.19, 5.48640000000001, 1.25,          !- X,Y,Z Vertex 1 {m}
  15.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  11.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  11.19, 5.48640000000001, 1.25;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.99, 5.48640000000001, 1.25,          !- X,Y,Z Vertex 1 {m}
  10.99, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  6.99, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  6.99, 5.48640000000001, 1.25;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 5.48640000000001, 1.25,           !- X,Y,Z Vertex 1 {m}
  6.01, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  2.01, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  2.01, 5.48640000000001, 1.25;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81, 5.48640000000001, 1.25,           !- X,Y,Z Vertex 1 {m}
  1.81, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 2 {m}
  -2.19, 5.48640000000001, 0.249999999999999, !- X,Y,Z Vertex 3 {m}
  -2.19, 5.48640000000001, 1.25;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, 9.81121620634766e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 2 {m}
  7.981, -0.25000000000002, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, -0.250000000000008, 3.61637657742781; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7652000000001, 7.30307479919917e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 3 {m}
  19.9644, 5.44486914270858e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 6.26924657707447e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  19.9644, 0.249999999999989, 3.61796172196958, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 0.250000000000001, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 5.09513691719389e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 9.79799077128562e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  17.7652000000001, 6.47509809344719e-15, 3.72139599999999, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, 0.249999999999998, 3.61796172196957, !- X,Y,Z Vertex 3 {m}
  -1.50000000000001, 0.249999999999986, 3.61796172196958; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 649,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 8.38916970539177e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  -1.50000000000001, 8.07182463624035e-15, 3.34179999999993, !- X,Y,Z Vertex 2 {m}
  2.61999999999999, 6.20143218352194e-15, 3.34179999999992, !- X,Y,Z Vertex 3 {m}
  2.61999999999999, 6.51877725267336e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.63, 5.2056, 1.36159296200908,        !- X,Y,Z Vertex 1 {m}
  -3.63, 5.4864, 1.22830053436778,        !- X,Y,Z Vertex 2 {m}
  -3.63, 5.4864, 0.0241576028163697,      !- X,Y,Z Vertex 3 {m}
  -3.63, 5.2056, 0.0241576028163683;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 418,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.50000000000001, 0.249999999999986, 3.61796172196958, !- X,Y,Z Vertex 1 {m}
  -1.5, 5.2056, 1.56764608913934,         !- X,Y,Z Vertex 2 {m}
  -1.5, 5.2056, -2.88764567812905e-15,    !- X,Y,Z Vertex 3 {m}
  -1.5, 1.07285845463244e-15, 7.21911419532262e-15, !- X,Y,Z Vertex 4 {m}
  -1.50000000000001, 8.04296474659981e-15, 3.34179999999993, !- X,Y,Z Vertex 5 {m}
  -1.50000000000001, 0.249999999999977, 3.34179999999993; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.981, 9.81121620634766e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  7.981, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  17.7652000000001, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 3 {m}
  17.7652000000001, 8.14184931910942e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 456,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9644, 5.16527763607183e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  19.9644, -0.250000000000008, 3.61637657742781, !- X,Y,Z Vertex 2 {m}
  19.9644, -0.250000000000017, 3.34179999999988, !- X,Y,Z Vertex 3 {m}
  19.9644, 0.249999999999983, 3.34179999999988, !- X,Y,Z Vertex 4 {m}
  19.9644, 0.249999999999992, 3.61796172196958; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  TZ_Level3Classrooms,                    !- Zone Name
  Level3Classrooms,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 608,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61999999999999, 6.48991736303283e-15, 3.72139599999999, !- X,Y,Z Vertex 1 {m}
  2.61999999999999, 6.23029207316247e-15, 3.34179999999992, !- X,Y,Z Vertex 2 {m}
  7.981, 9.5515909164773e-15, 3.34179999999991, !- X,Y,Z Vertex 3 {m}
  7.981, 9.81121620634766e-15, 3.72139599999999; !- X,Y,Z Vertex 4 {m}

Zone,
  TZ_Level3CorridorClassroomSide,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  -2.41400000000001,                      !- Y Origin {m}
